# 第8章 电力系统稳定性

系统如果发生三相短路，则 $X_\Delta = 0$，$X_{\mathrm{II}} = \infty$，

$$
P_{\mathrm{II}}=\frac{E'U}{X_{\mathrm{II}}}\sin\delta=0
$$

发电机与系统间联系被减弱，继电保护切除故障线路后：

$$
X_{\mathrm{III}}=X'_d+X_{T1}+X_L+X_{T2}
$$

$$
P_{\mathrm{III}}=\frac{E'U}{X_{\mathrm{III}}}\sin\delta
$$

受到一系列扰动后，如果故障线路切除及时，发电机在经过阻尼振荡后进入新的平衡点运行；如果故障线路切除得比较慢，发电机和无限大系统之间最终将失去同步。

保持**暂态稳定**的条件就是转子在加速过程中所积累的动能在减速过程中能全部为系统所吸收。快速切除故障是保证系统暂态稳定的有效措施。系统能否暂态稳定与正常运行时的情况以及扰动情况（何种故障、何时切除）直接相关。

必须通过定量的分析计算来判断系统的暂态稳定性，常用的分析计算方法有**等面积定则**和**数值计算法**两种。

## 8.3.3 等面积定则 A 类考点

在**暂态稳定分析**中，通常把暂态过程中 $\delta$ 角随时间变化的曲线称为**摇摆曲线**，把实际振荡过程中所达到的最大角度称为**最大摇摆角** $\delta_{\max}$，而与 $h$ 点对应的角度 $\delta_h$ 称为**临界摇摆角**，简单系统正常运行、故障和故障切除后的功率特性曲线如图 8-10 所示。

图 8-10 简单系统正常运行、故障和故障切除后的功率特性曲线

通过分析可以看出，只有 $\delta_{\max}$ 小于 $\delta_h$ 时系统才能保持稳定。但是要求出 $\delta_h$，首先需要了解加速面积、减速面积及等面积定则。在转子角度从 $\delta_0$ 增大至 $\delta_c$ 的过程中，发电机转子受到过剩转矩的作用而加速，增加的动能在数值上等于过剩功率对角度的积分，称为**加速面积**：

$$
F_{(+)}=\int_{\delta_0}^{\delta_c}(P_T-P_{\mathrm{II}})\,d\delta
$$

故障切除后，转子在制动过程中动能的减少等于制动转矩所做的功，其数值等于制动功率对角度的积分，称为**减速面积**：

$$
F_{(-)}=\int_{\delta_c}^{\delta_h}(P_{\mathrm{III}}-P_T)\,d\delta
$$

当减速面积大于或等于加速面积时，转子角速度能恢复到同步速度，利用**等面积定则**，可以确定极限切除角度，即最大可能的摇摆角 $\delta_{\mathrm{cm}}$。

$$
\int_{\delta_0}^{\delta_{\mathrm{cm}}}(P_T-P_{\mathrm{II}})\,d\delta
=
\int_{\delta_{\mathrm{cm}}}^{\delta_h}(P_{\mathrm{III}}-P_T)\,d\delta
$$

式中：

$$
P_{\mathrm{II}}=P_{\mathrm{IImax}}\sin\delta
=\frac{E'U}{X_{\mathrm{II}}}\sin\delta
$$

$$
P_{\mathrm{III}}=P_{\mathrm{IIImax}}\sin\delta
=\frac{E'U}{X_{\mathrm{III}}}\sin\delta
$$

$$
\cos\delta_{\mathrm{cm}}=
\frac{
P_T(\delta_h-\delta_0)\cdot \frac{\pi}{180}
+P_{\mathrm{IIImax}}\cos\delta_h
-P_{\mathrm{IImax}}\cos\delta_0
}{
P_{\mathrm{IIImax}}-P_{\mathrm{IImax}}
}
$$

在实际的暂态分析中，需要知道的是与极限切除角对应的极限切除时间，可求出从故障开始到故障切除这段时间的摇摆曲线，并从这条曲线上找出对应的极限切除时间。这需要求解转子运动方程。

发生短路故障后，故障期间转子的运动方程是两个一阶的非线性常微分方程，通过欧拉法或改进欧拉法，可把非线性微分方程变为常微分方程求解。常微分方程有多种数值积分方法，其中最简单的是**欧拉法**和**改进欧拉法**（时间间隔 $h$ 越小，精度越高，欧拉法与 $h^2$ 成正比，改进欧拉法与 $h^3$ 成正比）。

**等面积定则**是判定简单电力系统暂态稳定的基本准则，当加速面积小于最大减速面积时，系统保持暂态稳定；当加速面积大于最大减速面积时，系统不能保持暂态稳定。

等面积定则仅适用于**简单电力系统**。对于**多机系统**，通常用相对功角的变化趋势进行判定，等面积定则不适用。

简单系统一般采用等面积定则。在复杂电力系统中，采用**数值积分方法**可求得状态变量随时间变化的结果，原则上可以用它们来进行暂态稳定性的判断，即在稳定情况下它们应趋于干扰后的稳定平衡点。然而实际上却存在困难，这是因为用数值积分方法不可能计算很长时间的动态过程，更不可能计算到时间趋于无穷大，否则不但需要大量的计算时间，而且计算的精度也难以保证。一般在不考虑各种调节器和控制器作用的情况下，通常只计算到最后一次故障或操作以后的 $1\sim1.5\,s$（大体上相当于第一个摇摆周期），而在考虑它们的作用时则计算到 $5\,s$ 左右，然后再根据发电机转子间相对角度的变化情况来判断暂态稳定性。常用的准则是：

1. 如果所有发电机转子间的相对角度都呈衰减振荡，则可判定系统暂态稳定。
2. 如果发现任意两台发电机转子之间的相对角度随时间单调增大，则可判定系统暂态不稳定；或者在振荡过程中如果出现两台发电机转子之间的相对角度超过一定数值（一般取 $180^\circ\sim220^\circ$），则也判定系统暂态不稳定。

## 8.3.4 提高电力系统暂态稳定性的措施 A 类考点

提高电力系统的暂态稳定性主要应依靠缩小加速面积、增大减速面积来达到，也就是说要力争减少扰动量和缩短扰动时间。下面介绍几种常用的提高电力系统暂态稳定性的措施。

### 1. 快速切除故障

故障切除时间是继电保护装置动作时间与断路器动作时间的总和。目前已能做到在短路 $0.06\,s$ 后切除故障线路，其中 $0.02\,s$ 为保护装置动作时间，$0.04\,s$ 为断路器动作时间。

### 2. 采用自动重合闸装置

采用**自动重合闸装置**可以在线路发生故障时先切除线路，经过一定时间后再合上断路器，如果故障已消除则重合闸成功，否则再次跳开。自动重合闸的成功率很高，可达 $90\%$ 以上。在中性点直接接地的超高压输电线路中，其短路故障绝大多数是单相短路接地故障，因此在这些线路上往往采用**单相自动重合闸装置**，这种装置在发生故障后只切除故障相，然后经过一段时间再将该相重合闸。由于切除的只是故障相而不是三相，从切除故障相后到重合闸前的一段时间内，即使是单回路输电的系统，送电端的发电厂和受端系统也没有完全失去联系，因此可以提高系统的暂态稳定性。

若瞬时故障重合闸时已消除，如图 8-11（a）所示，则合闸后显著增加了减速面积，提高了系统的暂态稳定性。若故障重合闸后仍存在，则合闸后减少了减速面积，对暂态稳定性造成了不利影响，如图 8-11（b）所示，系统能否稳定，取决于再次切除故障的时间。

图 8-11 简单系统有重合闸装置时的面积图形

必须指出，采用单相自动重合闸时，去游离的时间比采用三相重合闸时要有所加长。因为切除一相后其余两相仍处于带电状态，尽管故障电流被切断，带电的两相仍将通过导线之间的分布电容和电磁耦合向故障点继续供给电流（称为**潜供电流**），如图 8-12 所示，潜供电流可维持电弧的燃烧，对去游离不利。

图 8-12 单相切除故障后的潜供电流

### 3. 强行励磁装置和电气制动措施

起动**强行励磁装置**，可在系统发生故障使发电机端电压降低时迅速增加励磁，从而提高发电机电动势，增加发电机输出的电磁功率，减少过剩功率，以减少加速面积。强行励磁的效果与励磁电压的顶值倍数（最大可能的励磁电压与额定励磁电压之比）以及励磁电压的增长速度有关。励磁电压的顶值倍数越大，增长速度越快，提高系统暂态稳定性的效果越明显。现有的强行励磁装置中，励磁电压的顶值倍数可达 $2.5\sim3.0$，而达到顶值电压所需的时间可小于 $0.1\,s$。

**电气制动**是当系统发生故障后迅速投入电阻等制动装置以消耗发电机的有功功率，从而减少功率差额。图 8-13 所示的制动电阻接入方式有两种，当电阻串联接入时，旁路开关正常时是闭合的，投入制动电阻时将旁路开关断开即可；当电阻并联（这主要用于水电厂）接入时，开关正常时是断开的，投入制动电阻时闭合。如果系统中有自动重合闸装置，则当线路开关重合时将制动电阻短路（制动电阻串联接入时）或切除（制动电阻并联接入时）。

图 8-13 制动电阻接入方式

运用电气制动提高暂态稳定性时，制动电阻的大小及其投切时间要选择适当。制动电阻投入越早，提高稳定性的效果越好，其切除时间则需要经过计算才能确定。原则上应该在发电机第一次振荡达到最大角度时切除制动电阻。制动电阻一般是定时切除，其作用时间是通过大量计算得出的。但系统中发生的大干扰不同，系统的状态方程是不同的，可能会发生所谓欠制动，即制动作用过小，发电机仍要失步；也可能会发生过制动，即制动作用过大，发电机虽然在第一次振荡中没有失步，却在切除故障和制动电阻后的第二次振荡中失步，过制动现象也可用等面积定则解释。

### 4. 变压器中性点经小电阻接地

变压器中性点经小电阻接地时的作用原理与电气制动非常相似，变压器中性点上所接的小电阻只在系统不对称运行时才能起作用，可以认为是短路接地故障时的电气制动。变压器中性点经小电阻接地时的情形如图 8-14 所示。因为变压器中性点所接电阻在单相零序网络中应为接地阻抗的 $3$ 倍的数值，零序电流流过电阻时引起了附加的有功功率损耗。

图 8-14 变压器中性点经小电阻接地

### 5. 控制原动机输出的机械功率

故障时，减少原动机输出的机械功率也可以减少过剩功率。对于汽轮机，可以采用快速的自动调速系统或者快速关闭进汽门的措施，用等面积定则进行分析。由于水轮机的水锤效应（水锤效应是指在水管内部，管内壁光滑，水流动自如。当打开的阀门突然关闭时，水流对阀门及管壁，主要是对阀门会产生一个压力。由于管壁光滑，后续水流在惯性的作用下，会迅速达到最大，并产生破坏作用），不能快速关闭进水门。因此，有时采用在故障时从送端发电厂中切除一台发电机的方法，这等值减少了原动机功率。这时发电厂的电磁功率由于发电机总的等值阻抗略有增加（切了一台机）而略有减少。

### 6. 切机和切负荷

在暂态过程中，可以有选择地切除一些发电机组，或者切除一部分负荷以减少一些关键输电线路上传送的功率，从而提高系统的暂态稳定性。由于发电机组和负荷都可以快速地被切除，因此切机和切负荷是有效提高系统暂态稳定性的辅助性措施。

### 7. 系统解列

尽管电力系统在规划设计和运行中都采取了一系列提高稳定性的措施，但可靠性和经济性综合权衡的结果是，系统仅能承受一定的预想事故。当有些发生概率很小的非预想事故出现时，系统仍然可能失去稳定。**系统解列**，就是在失去稳定后，将联合运行的大规模电力系统人为地分割为若干个独立的子系统，以使一些子系统继续稳定运行，避免系统由于失去稳定而全部崩溃或瓦解。

### 8. 其他措施

提高系统暂态稳定性的措施还有对远距离输电线路设中间开关站和采用强行串联电容补偿等。当输电线路很长且经过的地区没有变电站时，可以考虑设置中间开关站，如图 8-15 所示。这样可以在故障时仅切除发生故障的一段线路，在切除故障后发电机与无限大系统之间的电抗增加不大，使故障切除后的功率曲线升高，增加了减速面积，提高了暂态稳定性和故障后的静态稳定性。

图 8-15 设置中间开关站的接线

除了上述介绍的几方面措施外，还有不少提高暂态稳定性的办法。例如，在有直流输电线路的交、直流混合电力系统中，当交流系统中发生故障时，可迅速改变通过直流线路的功率，调整交流系统的功率不平衡，这种效果相当于电气制动。二者的不同之处在于电气制动是在电阻中消耗发电机的过剩功率，而直流线路是将过剩功率送往受端系统中。

## 8.4 电力系统失去稳定后的措施

尽管在电力系统的设计和运行中都采用了一系列提高稳定性的措施，但系统还是有可能失去稳定。如果能够了解系统失去稳定后的现象并采取措施减轻失去稳定所带来的危害，则可以迅速地使系统恢复同步运行。

### 1. 设置解列点

如果系统中所有提高稳定性的措施都不能使系统保持稳定，则可以有计划地手动或靠解列装置自动断开系统中的某些断路器，将系统分解为几个独立的部分。这些断路器可称为**解列点**，是预先设置的。应该尽量做到使解列后的每个独立部分的电源和负荷都基本平衡，使各部分频率和电压接近正常值，但各独立部分相互之间不再保持同步。这种将系统分解为几个部分的解列措施是不得已的临时措施，一旦调整好各部分的运行参数，就要尽快将各部分重新并列运行。

### 2. 短期异步运行和再同步的可能性

当电力系统失去稳定后，系统中的一些发电机处于不同步的运行状态，即**异步运行状态**，发电机的异步运行可能给系统（包含发电机）造成严重的危害。但是，如果系统能够承受短期异步运行，并有可能再次拉入同步，则可以采用这种短期异步运行的办法缩短系统恢复正常运行所需要的时间。

## 习题

（1）电力系统并列运行暂态稳定性分析中不考虑非周期分量、负序分量和零序分量的影响，原因是（ ）。

A. 认为非周期分量、负序分量和零序分量都已衰减到零

B. 认为负序分量和零序分量都已衰减到零，非周期分量电流对转子的平均电磁转矩为零

C. 认为非周期分量已衰减到零，负序分量电流对转子的平均电磁转矩为零，零序电流一般情况下不会流入发电机定子绕组，即使流入发电机定子绕组也不会在发电机气隙中产生电枢反应磁通

D. 认为非周期分量、负序分量和零序分量都不会在发电机气隙中产生电枢反应磁通，所以对发电机转子的运动无影响

（2）我国现行的《电力系统安全稳定导则》规定我国电力系统必须能承受的扰动方式为（ ）。

A. 三相短路  
B. 两相短路  
C. 两相接地短路  
D. 单相接地短路

（3）电力系统并列运行暂态稳定性的分析计算过程中，求解发电机转子摇摆曲线的计算方法是（ ）。

A. 小干扰法  
B. 对称分量法  
C. 数值解法  
D. 牛顿拉夫逊法

（4）变压器中性点经小电阻接地在提高电力系统并列运行暂态稳定性方面的作用是（ ）。

A. 提高电力系统在电力系统三相短路情况下的暂态稳定性

B. 提高电力系统在电力系统两相短路情况下的暂态稳定性

C. 提高电力系统在发生接地短路情况下的暂态稳定性

D. 提高电力系统在相间短路情况下的暂态稳定性

（5）简单电力系统中同步发电机并列运行暂态稳定的条件是（ ）。

A. 加速面积等于最大减速面积  
B. 加速面积大于最大减速面积  
C. 加速面积小于最大减速面积  
D. $\dfrac{dP_E}{d\delta}>0$

（6）架空输电线路采用单相重合闸的主要目的是（ ）。

A. 提高供电可靠性

B. 提高电力系统在单相接地短路故障情况下并列运行的暂态稳定性

C. 提高电力系统在三相短路情况下并列运行的暂态稳定性

D. 提高电力系统在电力系统相间短路情况下的暂态稳定性

（7）对同步发电机并列运行静态稳定储备系数的要求是（ ）。

A. 正常运行时 $K_P(\%) \ge 15\sim20$，事故后运行情况下 $K_P(\%) \ge 10$

B. 正常运行时 $K_P(\%) \ge 10$，事故后运行情况下 $K_P(\%) \ge 20$

C. 正常运行时 $K_P(\%) \ge 10$，事故后运行情况下 $K_P(\%) \ge 15\sim20$

D. 正常运行时 $K_P(\%) \ge 30$，事故后运行情况下 $K_P(\%) \ge 10$

（8）下述所给出的各个选项中，完全属于提高电力系统并列运行静态稳定性的一组是（ ）。

A. 输电线路采用分裂导线、发电机装设先进励磁装置、提高输电电压等级

B. 输电线路采用分裂导线、发电机装设先进励磁装置、输电线路装设重合闸装置

C. 输电线路采用分裂导线、发电机装设先进励磁装置、快速切除故障

D. 快速切除故障、输电线路装设重合闸装置、发电机装设先进励磁装置

（9）对于单机无穷大系统，当同步发电机的阻尼系数 $D$ 小于 $0$ 时，系统将以何种形式失去稳定？（ ）

A. 受到干扰后，系统不会失去稳定

B. 受到干扰后，系统将发生自发振荡而使系统失去稳定

C. 受到干扰后，系统发生等幅振荡而使系统失去稳定

D. 受到干扰后，系统发生衰减振荡而使系统失去稳定

（10）针对发生不对称故障后的系统进行暂态稳定分析，列写电力网络方程时，下列假设条件中不正确的是（ ）。

A. 忽略负序电流

B. 角速度由于受功率不平衡影响而不再保持恒定

C. 忽略非周期分量电流

D. 忽略零序电流
