- 电力系统故障的**种类**有很多种不同的形式，根据其归类方法的不同，有*瞬时性故障*和*永久性故障*、*横向故障*和*纵向故障*、*短路故障*、*断线故障*及*复故障*、*金属性短路故障*和*经过渡电阻短路故障*等。其中，较**危险**的故障是各种类型**的短路故障**。

# 一、短路故障的形式
- 三相短路、两相短路、两相接地短路、单相接地短路、电动机和变压器绕组的匝间短路。
- 表 1-1 是 2008 年我国 $220\text{kV}$ 电网输电线路故障概率统计表。

**表 1-1：2008 年我国 $220\text{kV}$ 电网输电线路故障概率统计表**

| **故障类型** | **三相短路** | **两相短路** | **两相短路接地** | **单相接地短路** | **其他故障** |
| -------- | -------- | -------- | ---------- | ---------- | -------- |
| 故障次数     | 20       | 108      | 38         | 2196       | 45       |
| 故障百分比    | $0.83\%$ | $4.49\%$ | $1.58\%$   | $91.23\%$  | $1.86\%$ |

# 二、短路故障的危害
- **短路故障**有如下几种**危害**：
	1. 故障点的**电弧**将故障设备**烧坏**。
	2. 短路电流的*热效应*和*电动力的效应*使故障回路的设备受到损伤，降低使用设备的寿命。
	3. 系统*电压损失增大*使设备**工作电压下降**，离故障点越近，所受的影响越大，用户的正常工作条件遭到破坏。
	4. **破坏电力系统运行的稳定性**，严重时将引起*系统振荡*甚至整个*电力系统瓦解*，导致电网出现*大面积停电现象*。

 