# 一、动作电流的整定
- **保护 2** 限时电流速断的**保护范围**应不超过**保护 1** 的**无时限电流速断保护**，所以有：
$$I_{act \cdot 2}^{II} = K_{rel}^{II} \times I_{act \cdot 1}^{I}$$
- **限时电流速断保护**的**动作时限**应比下一条线路**无时限电流速断保护**的动作时间延长一个**时限级差 $\Delta t$**，即：
$$t_2^{II} = t_1^I + \Delta t \quad (3-2)$$
	**时限级差 $\Delta t$** 取 **$0.3 \sim 0.5s$**：
		一般对于**电磁型保护**取 **$0.5s$**，
		对于**微机保护**取 **$0.3s$**。
- 式 $(3-2)$ 中的 $\Delta t$ **确定原则**为：
	1. 应包括**故障线路断路器 QF** 的**跳闸时间**、**灭弧时间**（即从接通跳闸绕组带电的瞬时算起，直到电弧熄灭的瞬时为止），因为在这一段时间里，**故障电流**并未消失，**保护 2** 仍处于**起动状态**。
	2. 应包括**故障线路保护 1** 中**时间继电器**的**实际动作时间**比整定时间大的**正误差**。（当**保护 1** 为**速断保护**时，保护装置中不用时间继电器，即可不考虑这一影响）。
	3. 应包括**保护 2** 中**时间继电器**可能比预定时间**提早动作**的**负误差**
	4. 应包括如果**保护 2** 中的**测量元件**（**电流继电器**）在**外部故障切除**后，由于**惯性**的影响而不能立即**返回**的**延时**。
	5. 考虑一定的**裕度**。
# 二、灵敏度校验
- 为了达到**保护线路全长**的目的，**限时电流速断保护**必须在**最不利情况**下，即系统在**最小运行方式**下，**线路末端两相短路**时（此时流过保护的**短路电流最小**），具有足够的**反应能力**，这个能力通常用*灵敏系数*来衡量。
$$K_{sen} = \frac{I_{KB \cdot min}}{I_{act \cdot 2}^{II}}$$
- 其中，**B 点短路**时的**最小短路电流**就是 **B 点**发生**最小运行方式**下**两相短路**的**短路电流**。
$$I_{KB \cdot min} = \frac{\frac{\sqrt{3}}{2} E_s}{Z_{s \cdot max} + Z_{AB}}$$