- 通常采用**三相电流互感器**（TA）按**星形方式连接**，如图 5-2 所示。
![[图5-2 零序电流过滤器.png|center]]

- 实际上，在**三相完全星形接线**方式中，其中线上所流过的电流也仅反映系统的**零序电流**。因此在使用中，零序电流不一定需要采用一组专门的电流互感器来获得，也可以从相间保护用电流互感器的**中性线**上获得。
- 另外，由于电流互感器**励磁电流**的存在，在系统**正常运行**及**三相、两相短路**时，零序电流过滤器会输出一个数值很小的电流，称为**不平衡电流**。
- **不平衡电流**主要由于 3 个电流互感器的**励磁电流不相等**而产生的。而励磁电流的不等，则是由于**铁芯的饱和程度**不完全相同，以及制造过程中的某些差别引起的。
	- 当发生**相间短路**时，流过电流互感器的一段电流很大，因而励磁电流也增大，这将引起较大的不平衡电流。
	- 特别是在短路的**暂态过程**中，一次侧短路电流的**非周期分量**使电流互感器铁芯过饱和，导致不平衡电流增大。
		- 而此时零序电流保护不应该动作，所以其**起动电流**必须躲过此时的**最大不平衡电流**。
- 为了减小不平衡电流，提高保护动作的**灵敏度**，通常选用具有**相同磁化特性**并工作在**磁化曲线未饱和部分**的电流互感器来组成零序电流过滤器；同时还要尽量减少**二次回路的负荷**。