# 第 1 章 电力系统的基本概念

电力工业的使命包括**发电**、**输电**及向用户**配电（售电）**的全部过程，完成任务的实体是**电力系统**。电力系统由**发电厂**、**变电站**、**输电系统**、**配电系统**及**电力用户**构成，即：发—变—输—配—用。

## 1.1 电力系统的基本结构

### 1.1.1 电力系统 A 类考点

**电力系统**是由**发电机**、**变压器**、**输电线路**和**用电设备（负荷）**组成的网络，包括通过电的或机械的方式连接在网络中的所有设备。互连元件分为两类：

一类是**电力元件**，对电能进行生产（发电机）、变换（变压器、整流器、逆变器）、输送和分配（电力传输线、配电网）、消费（负荷）。

另一类是**控制元件**，改变系统运行状态，如同步发电机励磁调节器、调速器以及继电器等。

电力系统的运行状态由**运行参数**描述或定量确定；运行参数包括**功率**、**电压**、**电流**、**频率**以及**电动势相量间角位移**等。系统元件参数由物理性质决定，代表元件特性，如**电阻**、**电抗**、**电导**、**输入阻抗和转移阻抗**、**变压器变比**、**时间常数和放大倍数**等。系统元件参数直接影响运行参数大小。

电力系统运行特点：

（1）与国民经济、人民生活联系非常紧密。

（2）过渡过程非常短促。

（3）电能不能大量储存，电能生产、输送、分配、使用同时进行。

### 1.1.2 电力网 A 类考点

**电力网**由变压器和各种电压等级输电线路组成，是用于电能输送和分配的网络。$110kV$ 及以上主要用于远距离输送，称为**输电网**；高电压等级是为增大传输容量、节约传输过程能量损耗。$35kV$ 及以下主要向用户配送，称为**配电网**（有时 $110kV$ 电压也用于配电网）。

### 1.1.3 动力系统 C 类考点

**电力系统**及其**动力部分**总称为**动力系统**。动力部分包括火电厂锅炉、汽轮机；水电厂水库、水轮机；原子能电厂反应堆、汽轮机等。

图 1-1 为电力系统和电力网示意图，显示发—变—输—配—用主体结构。

**图 1-1 电力系统和电力网示意图**

电力系统基本构成如下。

（1）**发电厂**：它把一次能源转化为电能。发电机端电压一般为 $10.5\sim 26kV$，大容量的发电机几乎都是同步发电机，小容量有些是异步发电机。隐极式发电机常用于汽轮发电机，因适应高转速，气隙磁场强度分布为正弦波形式，由转子绕组在转子圆周表面同心分布形成。水轮发电机磁极气隙强度正弦波分布通过极靴形状得到，多是凸极机。

（2）**变电站**：改变电源电压等级。

（3）**高压输电线路**：完成远距离大容量输电任务。

（4）**配电系统**：将电能分配给用户，一般分为高压配电系统（$110kV$ 和 $220kV$）和低压配电系统（$380/220V$）两级。

（5）**负荷**：用户或用电设备总称，包括照明设备、电动机、电热装置等。

关于一次、二次系统：

（1）**一次系统**：显示电能生产、输送、分配和应用各环节及其相互关系的电力系统结构称为一次系统；**一次设备**直接用于生产和使用电能，比控制回路（二次设备）电压高的电气设备称为一次设备，主要组成有发电机（电动机）、变压器、断路器、隔离开关、自动开关、接触器、刀开关、母线、输电线路、电力电缆、电抗器、互感器等。由一次设备相互连接，构成发电、输电、配电或直接用于生产的电气主回路称为**一次回路**或**一次接线系统**。

（2）**二次系统**：为保证电力系统正常运行还必须设置相应的测量、监视、控制以及保护系统，这些统称为二次系统。**电力二次设备**是对电力系统内一次设备进行监察、测量、控制、保护、调节的辅助设备，其不直接和电能产生联系。

常见二次设备：

① 测量表计，如电压表、电流表、功率表、电能表等，用于测量电路中电气参数。

② 绝缘监察装置。

③ 控制和信号装置。

④ 继电保护及自动装置，如继电器、自动装置等，用于监视一次系统运行状态，迅速反应异常和事故，然后作用于断路器，进行保护控制。

⑤ 直流电源设备，如蓄电池组、直流发电机、硅整流装置等，供给控制保护用直流电源及直流负荷和事故照明用电等。

⑥ 高频阻波器。

⑦ 各自投装置等。

只有一次系统和二次系统可靠运行时，电力系统才能在技术上达到高指标，经济上达到高效益。

### 1.1.4 电力系统的基本参量 C 类考点

（1）**总装机容量**：实际安装发电机组额定有功功率总和，以 $kW$、$MW$、$GW$ 计。例如，2022 年全国发电总装机容量达到 $25.64$ 亿千瓦。

（2）**年发电量**：所有发电机组全年实际发出电能总和，以 $MWh$、$GWh$、$TWh$ 计。例如，2022 年全国发电量达到 $86372$ 亿千瓦时。

（3）**最大负荷**：规定时间（一日、一月、一年）内有功功率负荷最大值，以 $kW$、$MW$、$GW$ 计。

（4）**额定频率**：我国交流电力系统额定频率均为 $50Hz$。国外有 $60Hz$ 或 $50Hz$。

（5）**最高电压等级**：同一系统线路有不同电压等级。最高电压等级指最高电压等级线路额定电压，以 $kV$ 计。如图 1-1 最高电压等级为 $500kV$。目前我国常用电压等级：$220/380V$，$6kV$，$10kV$，$35kV$，$110kV$，$220kV$，$330kV$，$500kV$，$750kV$，$1000kV$。交流 $110\sim 220kV$ 为高压（HV），$330\sim 750kV$ 为超高压（EHV），交流 $1000kV$ 及以上为特高压（UHV）。直流输电：$\pm 600kV$ 及以下为高压直流（HVDC），$\pm 600kV$ 以上为特高压直流（UHVDC）。

**表 1-1 电力系统电压与输电容量和输电距离关系**

| 线路电压/$kV$ | 输送容量/$MW$ | 输送距离/$km$ |
|---:|---:|---:|
| 6 | $0.1\sim 0.2$ | $4\sim 15$ |
| 10 | $0.2\sim 2.0$ | $6\sim 20$ |
| 35 | $2\sim 10$ | $20\sim 50$ |
| 110 | $10\sim 50$ | $50\sim 150$ |
| 220 | $100\sim 500$ | $100\sim 300$ |
| 330 | $200\sim 800$ | $200\sim 600$ |
| 500 | $1000\sim 1500$ | $250\sim 850$ |

## 1.2 电力工业的特点

电力工业具有如下特点：

（1）电能易于控制且便于转变成其他形式的能量，应用广泛。

（2）产品——电能难以大量储存，因此生产、传输、消费连续进行，即电力系统中生产的电能时时刻刻与消耗的电能动态平衡。

（3）电能以电磁波速度传播，任何设备投切立刻影响其他设备运行状态。

（4）电力系统是投资密集、技术密集产业，也是消耗一次能源最大的产业，与国民经济密切相关。

（5）对**电能质量**要求很严格。

## 1.3 电力系统规划设计和运行维护的要求

### 1.3.1 对用户连续供电的能力（可靠性） B 类考点

**可靠性**指标：供电可靠率、用户平均停电时间、用户平均停电次数、系统停电等效小时数。我国城市地区供电可靠率一般 $3$ 个 $9$（$99.9\%$）以上，用户年平均停电时间 $\leq 8.76h$；重要城市中心地区供电可靠率 $4$ 个 $9$（$99.99\%$）以上，用户年平均停电时间 $\leq 53min$。

负荷按可靠性和中断影响分级。

**一级负荷**包括：

（1）中断供电将造成人身伤亡。

（2）中断供电将在经济上造成重大损失。

（3）中断供电影响重要用电单位正常工作。

注意：停电会造成中毒、爆炸、火灾的视为一级负荷中特别重要负荷，称为**特级负荷**。

**二级负荷**包括：

（1）中断供电将在经济上造成较大损失。

（2）中断供电影响较重要用电单位正常工作。

其他为**三级负荷**。

常见一级负荷有大型银行营业厅照明、一般银行防盗系统；大型博物馆、展览馆防盗信号电源、珍贵展品室照明电源等。一旦中断供电可能造成珍贵文物展品被盗，其负荷特性为一级负荷。

一级负荷采用**双重电源供电**，要求一个电源故障时另一个电源不能同时损坏。特别重要负荷除双重电源外仍应增设应急电源，并严禁其他负荷接入应急供电系统。

二级负荷由两回线路供电；负荷较小或地区供电困难时，可由一回 $6kV$ 及以上专用架空线路供电。

### 1.3.2 保证电能质量（优质） A 类考点

**电能质量**指标：**频率偏差**、**电压偏差和波形畸变率**、**电压波动和闪变**、**不平衡度**。电压偏移不超过额定电压 $\pm 5\%$，频率偏移 $\pm 0.2Hz\sim \pm 0.5Hz$。

GB/T 12325-2008《电能质量 供电电压偏差》规定：$35kV$ 及以上供电电压正、负偏差绝对值之和不超过标称电压 $10\%$；$20kV$ 及以下三相供电电压偏差为标称电压 $\pm 7\%$；$220V$ 单相供电电压偏差为标称电压 $+7\%\sim -10\%$。

**电压允许波动**：某段时间电压急剧变化偏离额定值称为**电压波动**。变化速率大于 $1\%$ 为急剧变化。电压波动程度以急剧变化过程中相继出现的最大值和最小值之差与额定电压比的百分数 $\Delta U\%$ 表示：① $220kV$ 及以上为 $1.6\%$；② $35\sim 110kV$ 为 $2\%$；③ $10kV$ 及以下为 $2.5\%$。

电压、电流标准波形为正弦波。公用电网谐波电压受限制。$U_1$ 为基波电压方均根值，$U_H$ 为谐波电压含量：

$$
U_H=\sqrt{\sum_{n=2}^{\infty}U_n^2}
$$

电压总谐波畸变率为：

$$
\frac{U_H}{U_1}\times 100\%
$$

三次谐波在变压器中的流通如图 1-2 所示：

$$
i_{\mu 3A}=I_{\mu 3m}\sin 3\omega t
$$

$$
i_{\mu 3B}=I_{\mu 3m}\sin 3(\omega t-120^\circ)=I_{\mu 3m}\sin 3\omega t
$$

$$
i_{\mu 3C}=I_{\mu 3m}\sin 3(\omega t+120^\circ)=I_{\mu 3m}\sin 3\omega t
$$

**图 1-2 三次谐波在变压器中的流通**

不同电压等级的谐波电压限值见表 1-2。

**表 1-2 公用电网谐波电压限值**

| 电网电压/$kV$ | 电压总谐波畸变率/% | 各次谐波电压含有率/%（奇次） | 各次谐波电压含有率/%（偶次） |
|---:|---:|---:|---:|
| 0.38 | 5 | 4 | 2 |
| 6 | 4 | 3.2 | 1.6 |
| 10 | 4 | 3.2 | 1.6 |
| 35 | 3 | 2.4 | 1.2 |
| 66 | 3 | 2.4 | 1.2 |
| 110 | 2 | 1.6 | 0.8 |

**额定电压**是发电机、变压器、用电设备正常运行时最经济电压。同一电压等级中各环节额定电压未必相同。某一级线路额定电压以用电设备为中心确定。

$$
线路额定电压=用电设备额定电压=系统额定电压
$$

发电机和变压器额定电压：

$$
发电机额定电压=1.05\times 线路额定电压
$$

变压器一次绕组额定电压：

① 与发电机直接相连，等于发电机额定电压。

② 与线路相连，等于该线路额定电压。

变压器二次绕组额定电压：

① 与线路相连，等于该线路额定电压 $1.1$ 倍。

② 与负荷相连，等于该线路额定电压 $1.05$ 倍。

注意：当线路较长，或变压器短路电压百分数较大时，与负荷相连也取 $1.1$ 倍。

**例 1-1** 确定图 1-3 中电力系统各元件额定电压。

**图 1-3 [例 1-1]图**

$G$：____ $kV$；$T_1$：____ $kV$；$T_2$：____ $kV$；$T_3$：____ $kV$；$M$：____ $kV$。

**例 1-2** 关于变压器，下述说法中错误的是（ ）。①

A. 对电压进行变换，升高电压满足大容量远距离输电的需要，降低电压满足用户需求

B. 变压器不仅可以对电压大小进行变换，也可以对功率大小进行变换

C. 当变压器原边与发电机直接相连时，变压器原边绕组的额定电压应与发电机额定电压相同

D. 对降压变压器来讲，其副边绕组额定电压一般为用电设备额定电压的 $1.1$ 倍

**例 1-3** 对于 $110kV$ 的输电线路，下列电压范围满足要求的是（ ）。

A. $5\%\sim -6\%$　B. $4\%\sim -5\%$　C. $7\%\sim -5\%$　D. $6\%\sim -6\%$

**例 1-4** 停电有可能导致人员伤亡或主要生产设备损坏的用户的用电设备属于（ ）。

A. 一级负荷　B. 二级负荷　C. 三级负荷　D. 特级负荷

**例 1-5**（真题）衡量电能质量的技术指标是（ ）。

A. 电压偏移、频率偏移、网损率

B. 电压偏移、频率偏移、波形畸变率

C. 厂用电率、燃料消耗率、网损率

D. 厂用电率、网损率、电压畸变率

**例 1-6** 用于连接 $220kV$ 和 $110kV$ 两个电压等级的降压变压器，其两侧绕组的额定电压应为（ ）。

A. $220kV$、$110kV$　B. $220kV$、$115kV$　C. $242kV$、$121kV$　D. $220kV$、$121kV$

**例 1-7**（多选）下列属于电能质量指标的是（ ）。

A. 电压质量　B. 频率　C. 谐波含量　D. 电流质量

① 本书未做说明的选择题均为单选。

## 1.4 电力系统的接线方式

### 1.4.1 电力系统接线图分类 C 类考点

**电力系统接线图**是表示电力系统各元件之间电气联系的电路图，一般以**单线图**表示（如图 1-1 为电力系统接线示意图）。

**地理接线图**是按比例表示电力系统中各发电厂和变电所的相对地理位置的接线图。

### 1.4.2 几种典型接线方式特点

电力系统的接线方式分为**无备用接线方式**和**有备用接线方式**。

（1）**无备用接线方式**是指用户只能从一个方向（路径）获得电能的接线方式，包括单回路放射式、单回路干线式、单回路链式接线，如图 1-4 所示。

（2）**有备用接线方式**是指用户可以从两个或两个以上方向（方向指的是获得电能的路径）获得电能的接线方式，包括双回路放射式、双回路干线式、双回路链式、环式和两端供电方式，如图 1-5 所示。

其中，**两端供电方式**的优缺点为：①优点：供电可靠性高，经济性好，故障或检修时电压质量较好。②缺点：受电源分布限制，运行复杂。

**图 1-4 无备用接线方式**

（a）单回路放射式；（b）单回路干线式；（c）单回路链式。

**图 1-5 有备用接线方式**

（a）双回路放射式；（b）双回路干线式；（c）双回路链式；（d）环式；（e）两端供电方式。

无备用接线方式通常用于对供电可靠性要求不高的三级负荷供电，在采取一定的提高供电可靠性的措施后（例如采用组合开关电气、线路装设重合闸装置等）也可用于对二类负荷供电。有备用接线方式通常用于对供电可靠性要求较高的一类负荷和二类负荷供电。对一类负荷供电时应有两个或两个以上相互独立的电源。

**例 1-8** 关于单电源环式供电网络，下述说法中正确的是（ ）。

A. 供电可靠性差、正常运行方式下电压质量好

B. 供电可靠性高、正常运行及线路检修（开环运行）情况下电压质量好

C. 供电可靠性高、正常运行情况下具有较好的电压质量，但在线路检修时可能出现电压质量较差的情况

D. 供电可靠性高，但电压质量较差

## 1.5 电力系统中性点运行方式

电力系统的**中性点**是指星形连接的发电机或变压器的公共连接点。中性点的运行方式分为两大类，一类是**非有效接地**，包括中性点不接地、经消弧线圈接地、高电阻接地，又称为**小接地电流系统**；另一类是**有效接地**，包括中性点直接接地、经低阻抗接地，又称为**大接地电流系统**。应用最广泛的是中性点不接地、中性点经消弧线圈接地和中性点直接接地。

电力系统中性点运行方式不同，将影响系统供电的可靠性、过电压与绝缘水平、接地保护方式、对通信有干扰等诸多方面的问题。

### 1.5.1 中性点不接地系统 A 类考点

#### 1. 正常运行情况

如图 1-6 所示为中性点不接地系统正常运行情况。

**图 1-6 中性点不接地系统正常运行情况**

（a）电路图；（b）电流向量图；（c）电压向量图。

正常运行时，不计电源的内阻抗和线路阻抗，各相导线的对地电容用集中在导线中部的等值电容 $C$ 代替。相间电容在系统发生单相接地时，由于线电压不变，不予考虑，如图 1-6（a）所示。

正常运行时，每相电流为该相负荷电流与导线相对地电容电流的向量和，如图 1-6（b）所示。正常运行时，电源电压 $\dot{U}_A$、$\dot{U}_B$、$\dot{U}_C$ 对称，负荷对称时，三相导线经过完善的换位，每相导线对地电容电流各超前相电压 $90^\circ$，此时：

$$
\dot{i}_{CA}+\dot{i}_{CB}+\dot{i}_{CC}=0
$$

因此没有电流在地中流过。当每相对地电容相等时，中性点对地电压 $\dot{U}_N=0$，各相对地电压均为相电压。

#### 2. 单相接地故障

当系统发生单相接地故障，如图 1-7（a）所示，设 $C$ 相在 $k$ 点发生金属性接地，其接地电阻为零，则各相对地电压和对地电容电流的数值与相位发生变化，如图 1-7（b）所示，$\dot{i}_C$ 为经过接地点流入地中的接地电容电流。

**图 1-7 中性点不接地系统单相接地故障情况**

（a）电路图；（b）向量图。

$C$ 相发生接地故障时，其对地电压 $\dot{U}_C'=0$，根据基尔霍夫定律：

$$
\dot{U}_C'=\dot{U}_C+\dot{U}_N'=0
$$

则中性点对地电压：

$$
\dot{U}_N'=-\dot{U}_C
$$

变为接地相电压的反号。

非故障相的对地电压为：

$$
\dot{U}_A'=\dot{U}_A+\dot{U}_N'=\dot{U}_A-\dot{U}_C
$$

$$
\dot{U}_B'=\dot{U}_B+\dot{U}_N'=\dot{U}_B-\dot{U}_C
$$

其向量图如图 1-7（b）所示，非故障相对地电压值升高 $\sqrt{3}$ 倍，变为线电压。各线电压大小与相位不变，接于线电压上的用电设备的工作并无影响。

$C$ 相接地后，$C$ 相电容被短接，对地电容电流 $\dot{i}_{CC}'=0$，非故障相对地电压分别升高 $\sqrt{3}$ 倍变为线电压，则其对地电容电流也将分别增大为原来每相对地电容电流的 $\sqrt{3}$ 倍。

由图 1-7（b）可知，经 $C$ 相接地故障点 $k$ 流入地中总的接地电容电流 $\dot{i}_C$ 为：

$$
\dot{i}_C=-(\dot{i}_{CA}'+\dot{i}_{CB}')
$$

$$
\dot{I}_{CA}'=\dot{I}_{CB}'=\sqrt{3}I_{C0}
$$

其有效值为：

$$
I_C=3\omega C U_P=3I_{C0}
$$

式中，$I_{C0}$ 为正常运行时一相的对地电容电流，$A$。

如果经过过渡电阻接地，则中性点的对地电压和故障相对地电压将大于零而小于相电压，非故障相对地电压将大于相电压而小于线电压，接地电容电流比金属性接地要小。

接地电流 $I_C$ 大小除与系统的电压有关，还与网络的结构有关。其实用计算方法如下。

对于架空线路：

$$
I_C=(2.7\sim 3.3)UL\times 10^{-3}\ (A)
$$

对于电缆线路：

$$
I_C=0.1UL\ (A)
$$

式中，$U$ 为系统的额定线电压，$kV$；$L$ 为与电压 $U$ 有电联系的所有线路总长，$km$。当无架空地线时取 $2.7$，有架空地线时取 $3.3$。

中性点不接地系统发生单相接地时有以下特点：

（1）中性点对地电压升高为相电压；

（2）非故障相的对地电压升高为线电压；

（3）线电压与正常时的相同；

（4）经故障相流入故障点的电流为正常运行时每相对地电容电流的 $3$ 倍。

在中性点不接地系统中，当发生单相接地时，若接地电流小，电流过零值时电弧将自行熄灭，接地故障随之消失；若接地电流大，则产生间歇电弧或稳定电弧，造成过电压或烧坏电气设备。在发生单相接地时，应由交流绝缘监察装置立即发出预告信号，通知值班人员应尽快找出故障点并排除，一般允许带接地点运行不超过 $2h$。

中性点不接地系统发生单相接地故障时，线电压仍对称，接在线电压上的设备可继续运行，供电可靠性高；但由于非故障相对地电压升高为线电压，系统绝缘应按线电压设计。

#### 3. 中性点不接地系统的应用

在我国中性点不接地系统的应用范围为：

（1）$3\sim 6kV$ 系统，单相接地电流不大于 $30A$；

（2）$10kV$ 系统，单相接地电流不大于 $20A$；

（3）$35\sim 60kV$ 系统，单相接地电流不大于 $10A$。

### 1.5.2 中性点经消弧线圈接地系统 A 类考点

在中性点不接地系统中，当单相接地电流超过规定值时，又要求在接地故障时继续运行的，需要在中性点加装**消弧线圈**，利用消弧线圈产生电感电流，补偿接地的电容电流，使得故障相恢复电压速度降低，达到熄灭电弧的目的，同时可以有效地防止铁磁谐振过电压，其原理接线如图 1-8（a）所示。

**图 1-8 中性点经消弧线圈接地系统**

（a）电路图；（b）向量图。

#### 1. 消弧线圈结构与工作原理

**消弧线圈**是一个具有铁芯的可调电感线圈，通常有 $5\sim 9$ 个分接头，用于调节补偿电流大小，其电阻很小、电抗很大，其外形和小容量单相变压器相似。为避免磁路饱和，采用有气隙的铁芯，能得到一个较稳定的电抗值。

消弧线圈安装在变压器或发电机的中性点。正常运行时，系统三相导线接近对称，中性点对地电压近似为零，通过消弧线圈的电流很小。发生单相接地时，中性点电位漂移，消弧线圈产生与接地电容电流相位相反的电感电流，使接地点的电流减小，不致产生间歇性电弧或稳定电弧，促使电弧自行熄灭。

当发生单相接地时，其电气量的变化情况与中性点不接地系统单相接地时相同。不同的是消弧线圈中有电感电流流过，起到抵消接地电流的作用，如图 1-8（b）所示。

#### 2. 消弧线圈的补偿方式

（1）**全补偿**。$I_L=I_C$，接地点电容电流得到完全补偿，接地点电流为零。

采用全补偿时：

$$
\frac{1}{\omega L}=3\omega C
$$

满足串联谐振的条件。正常运行时，当中性点对地有一定电位时，易产生串联谐振过电压，危及电气设备的绝缘，很少采用。

（2）**欠补偿**。$I_L<I_C$，接地点电容电流未能得到完全补偿，接地点仍有电容电流存在。采用欠补偿时：

$$
\frac{1}{\omega L}<3\omega C
$$

当系统运行方式改变而切除部分线路时，系统对地电容减小，或系统频率降低时，均可能造成：

$$
\frac{1}{\omega L}=3\omega C
$$

即满足串联谐振的条件，一般也很少采用。只有发电机变压器组单元接线采用欠补偿。

（3）**过补偿**。$I_L>I_C$，补偿电感电流大于接地点电容电流，接地点有电感电流存在。采用过补偿时，即使系统运行时部分线路被切除或系统频率下降，也不会出现串联谐振的情况。接地点电感电流不能太大，也不能太小。太大会在接地处产生间歇性电弧或稳定电弧，太小又将接近全补偿而引起谐振过电压。

### 1.5.3 中性点直接接地系统 A 类考点

中性点直接接地系统如图 1-9 所示。

**图 1-9 中性点直接接地系统**

在中性点直接接地系统中，发生单相接地短路时，中性点的电位仍保持为零，非故障相的对地电压仍为相电压。系统相对地绝缘可按相电压设计，因此降低设备的绝缘水平和造价，电压越高，其经济效益越显著。

在中性点直接接地系统中，发生单相接地短路时，线路中流过较大的单相短路电流，危害设备运行，严重时会破坏系统稳定，需要加装继电保护装置，迅速断开故障部分，降低供电可靠性，为此，可在输电线路上装设自动重合闸装置。

在中性点直接接地系统中，发生单相接地短路时，将在导线周围形成强大的单相磁场，对附近的通信线路和信号装置产生电磁干扰。为此，应使输电线路远离通信线路，或在弱电线路上采用特殊的屏蔽装置。

为了限制单相短路电流值，可将部分变压器的中性点不接地或将变压器中性点经小电抗接地，以增大零序阻抗，减小单相短路电流。

**例 1-9** 中性点直接接地的运行方式适用于（ ）。

A. $60kV$ 及以下系统　B. $110kV$ 及以上系统　C. $35kV$ 及以下系统　D. $10kV$ 及以下系统

**例 1-10** 中性点不接地系统发生单相接地故障时，变压器中性点对地电压为（ ）。

A. $0$　B. 相电压　C. 线电压　D. 无法确定

## 1.6 电力系统负荷

### 1.6.1 电力系统负荷的组成 A 类考点

电力系统的**负荷**包括各式各样的用电设备，如异步电动机、同步电动机、电热电炉、整流设备、照明设备等。在不同行业中这些用电设备所占比重也不相同。

将工业、农业、邮电、交通、市政、商业以及城乡设备所消耗的功率相加就可得电力系统的**综合用电负荷**。综合用电负荷和网络中损耗的功率就是系统中各发电厂应供应的功率，因而称为电力系统的**供电负荷**。供电负荷再加上发电厂本身消耗的功率——**厂用电**就是系统发电机应发出来的功率，称为电力系统的**发电负荷**，如图 1-10 所示。

**图 1-10 各种负荷的对应关系**

### 1.6.2 电力系统负荷的特性 A 类考点

一般交流用电设备所消耗的功率包括**有功功率**和**无功功率**，其大小与其电源的电压及频率有关，这种关系称为**负荷特性**。

负荷特性按其特征分为：①**电压特性和频率特性**；②**静态特性和动态特性**；③**有功功率特性和无功功率特性**。当系统频率及电压缓慢变化时，地区负荷的有功功率及无功功率的变化情况，叫负荷的**静态特性**，如图 1-11 所示。

**图 1-11 负荷消耗的有功功率和无功功率与电压和频率的关系**

（a）负荷消耗有功功率和电压的关系；（b）负荷消耗有功、无功和频率的关系。

由图 1-11 可知，电压下降，负荷消耗的有功功率和无功功率都将减小；频率下降，负荷消耗的有功功率将减小，但无功功率将增加。现代工业负荷中，感应电动机（异步电动机）负荷所占的比重最大。

### 1.6.3 电力系统负荷曲线 B 类考点

电力负荷随时间变化的关系一般用**负荷曲线**来描述。根据持续的时间，负荷曲线可以分为**日负荷曲线**、**周负荷曲线**和**年负荷曲线**；根据所涉及的范围，负荷曲线可分为个别用户的负荷曲线、变电站负荷曲线、电力系统的负荷曲线等。

电力系统负荷的几个基本概念为：**最大负荷（峰值负荷）**——负荷曲线的最大值；**最小负荷（谷值负荷）**——负荷曲线的最小值；**峰谷差**——负荷曲线上负荷最大值和最小值之差，峰谷差反映了负荷波动的严重程度。

以下几个是影响负荷变化的主要因素。
