# 第 1 章 电力系统的基本概念（续）

## 1.6 电力系统负荷（续）

### 1.6.3 电力系统负荷曲线 B 类考点（续）

以下几个是影响负荷变化的主要因素。

（1）**作息时间的影响**——夜间低谷、白天高峰。

（2）**生产工艺的影响**——班次的影响。

（3）**气候影响**——天气的影响。

（4）**季节影响**——冬夏的差异。

各种典型工况日负荷曲线图如图 1-12 所示。

**图 1-12 各种典型工况日负荷曲线图**

（a）钢铁工业负荷；（b）食品工业负荷；（c）农村加工负荷；（d）市政生活负荷。

负荷的主要特性指标如下。

**日负荷率**——日平均负荷与日最大负荷之比：

$$
r=\frac{P_{dav}}{P_{dmax}}
$$

**日最小负荷率**——日最小负荷与日最大负荷之比：

$$
\beta=\frac{P_{dmin}}{P_{dmax}}
$$

**日负荷曲线**的作用为：①安排日发电计划；②确定各发电厂的发电任务及系统的运行方式；③计算用户日用电量。

**年负荷曲线**作用为：①制订发电设备的检修计划；②为新建或扩建电厂的容量提供依据。年负荷曲线图如图 1-13 所示。

**图 1-13 年负荷曲线图**

**年最大负荷利用小时数**是一个假想的时间，在此时间内，电力负荷按年最大负荷持续运行所消耗的电能，恰好等于该电力负荷全年消耗的电能，如图 1-14 所示。

$$
W=P_{max}\times T_{max}
$$

**图 1-14 年最大负荷利用小时数**

**平均负荷**：电力负荷在一定时间内平均消耗的功率，也就是电力负荷在一定时间内消耗的电能与时间的比值。

**负荷系数**：用电负荷的平均负荷与最大负荷的比值。

**负荷利用小时数**：根据预测电量的结果及负荷利用小时数，推算出负荷预测值。根据最大负荷利用小时数可以估算电网全年的用电量。

## 1.7 各类发电厂的生产过程

现代电力系统广泛采用的有凝汽式电厂、火电厂、水电厂、核电厂及抽水蓄能电厂等。正在研究和推广的有太阳能、风力、地热、潮汐等新型能源发电厂。

### 1.7.1 火电厂 B 类考点

$$
化学能 \xrightarrow{燃烧} 热能 \xrightarrow{原动机} 机械能 \xrightarrow{发电机} 电能
$$

**原动机**：凝汽式汽轮机、燃气轮机、内燃机。

**供热式火电厂**或简称**热电厂**：这种火电厂不仅向系统供电，而且向用户供热。

火电厂的运行特性可以归纳为以下三点。

（1）火电厂的出力和发电量比较稳定。

（2）火电厂有最小技术出力的限制。负荷太小时锅炉可能出现燃烧不稳定的现象。一般燃煤火电厂的最小技术出力为其额定出力的 $60\%\sim 70\%$，这样就限制了负荷的调节能力。

（3）火电厂机组启动技术复杂，且需耗费大量的燃料、电能等，因此火电机组不宜经常起停。

此外，火电厂负荷调节非常缓慢。国产 $30$ 万 $kW$ 机组试验表明，改变负荷的速率仅为每分钟 $1\%\sim 2\%$。

总之，高温高压火电机组不宜经常起停，只宜承担系统基荷，并保持在接近满负荷的情况下运行，以获得最高的运行效率和最低的煤耗。中温中压机组在必要时可以担任变动的负荷即腰荷或峰荷，但不经济。

### 1.7.2 水电厂 C 类考点

$$
势能 \xrightarrow{水轮机} 机械能 \xrightarrow{发电机} 电能
$$

水电厂的运行特性如下。

（1）水电厂最突出的运行特性是其出力和发电量随天然径流量的情况而变化。

（2）有时由于水头太低，水轮机组达不到其额定出力。

（3）起停迅速方便，一般从停机状态到满负荷运行仅需 $1\sim 2min$。水轮机出力在一定幅度变化时仍能维持较高的效率，适合担任调峰及调频任务。水电厂的运行费用几乎与生产的电量无关。

### 1.7.3 核电厂 C 类考点

核能发电厂的特点如下。

（1）核电厂一次性投资大，但运行费用低。

（2）核电厂反应堆的负荷基本上没有限制，因此其最小技术负荷主要取决于汽轮机，约为额定负荷的 $10\%\sim 15\%$。

（3）核电厂的反应堆和汽轮机投入、退出或承担急剧变动负荷时，需耗费能量，花费时间长，且设备易损坏。

### 1.7.4 抽水蓄能电厂 B 类考点

在火电机组和核电比重较大的系统出现机组最小技术出力大于日最小负荷的情况时，为了维持在低谷运行时火电厂和核电厂的稳定运行，可利用系统盈余的发电出力从高度较低的下水库抽水到高度较高的上水库，把电能转换为势能，蓄存起来。在白天出现峰荷时再从上水库放水发电，抽水蓄能电厂的两种工作状态如图 1-15 所示。

抽水蓄能电厂按其运行周期可以做如下划分。

（1）日抽水蓄能电厂，以日为运行周期。

（2）周抽水蓄能电厂，以周为运行周期。

（3）季抽水蓄能电厂，可将汛期多余水量抽蓄到上水库，供枯水期增加发电量。

目前工作水头在 $600m$ 以下的抽水蓄能电厂几乎全部采用可逆式机组。

**图 1-15 抽水蓄能电厂的两种工作状态**

抽水蓄能电厂除了调峰填谷以外，对电力系统还有以下功能。

（1）担任系统备用容量。

（2）担任系统负荷备用，以发挥其调频作用。

（3）担任调相任务，当不进行抽水及发电时，距负荷中心较近的抽水蓄能电厂可以利用同步发电机多带无功负荷，进行调相。

（4）使水电厂更好地发挥综合利用效益。例如装设抽水蓄能机组后，水电厂白天仍可发电调峰，夜间再从下水库抽回到上水库，使灌溉水量不受损失。

## 1.8 电力线路的结构

电力线路包括**输电线路**和**配电线路**。就其结构来说，电力线路主要有**架空线路**和**电缆线路**两类。架空线路将导线架设在线路杆塔上，由导线、避雷线（或称架空地线）、杆塔、绝缘子和金具等组成。电缆线路则将电缆敷设于地下。

$110kV$ 及以下架空线路通常采用钢芯铝绞线。$220kV$ 及以上架空线路为减小电晕损耗或线路电抗，常采用扩径导线和分裂导线。分裂导线是用保持一定距离的几根导线组成一相导线，导线之间距离为 $400\sim 450mm$，这种导线排列可使其周围的电磁场发生变化，从而可以减少沿面的电场强度和磁场强度。避雷线一般采用多股钢导线。

架空线路相邻杆塔之间的水平距离，称为线路的**档距**，如图 1-16 所示。在档距中导线的最低点和悬挂点之间的垂直距离，称为导线的**弧垂**。两个相邻杆塔之间档距的大小，由导线的允许弧垂和对地距离决定。例如，对于 $6\sim 10kV$ 配电线路，档距一般在 $100m$ 以下；$110\sim 220kV$ 输电线路，采用钢筋混凝土杆时档距一般为 $150\sim 400m$，采用铁塔时一般为 $250\sim 500m$。导线弧垂的大小，由导线的允许拉力和档距决定，并随气象（如温度、覆冰等）条件的改变而改变。

**图 1-16 输电线路的参数**

### 1.8.1 导线和避雷线 C 类考点

**导线**的作用是传导电流、输送电能。**避雷线**的作用是把雷电流引入大地，让电力线路免遭雷击，从而避免引起过电压。导线和避雷线的要求为：有良好的导电性能，有较高的机械强度，有耐化学腐蚀的性能。

常用的导线材料有铜、铝、铝合金等。在导线的型号上，材料以相应的拉丁字母表示，如铝为 $L$，钢为 $G$，铜为 $T$，铝合金为 $HL$ 等。避雷线一般用钢线，在特殊情况下可用钢芯铝线。为了充分利用导线，减少集肤效应的影响并增加导线的柔韧性及强度，架空线路多采用绞合的多股导线，如图 1-17 所示，在型号上用 $J$ 表示。

**图 1-17 绞合的多股导线**

扩径导线可以有效增大导线的半径，减少电抗，提高电晕的临界电压，如图 1-18 所示。

**图 1-18 扩径导线示意图**

导线截面积的选择，是一个电力网络规划方面的问题，这里仅作简单介绍。选择导线截面积，是按网络中各节点的负荷功率进行的，一般应考虑经济电流密度、允许载流量、电晕、机械强度、电压损耗共 $5$ 个条件，但不是所有线路都必须同时考虑所有要求。例如，在选择电缆时，就可以不考虑电晕；在选择 $35kV$ 及以上电压等级的导线截面时，主要是按经济电流密度选择，按允许载流量、电晕进行校验；当线路电压为 $110kV$ 及以上时，电晕可能是主要限制条件；当线路电压为 $10kV$ 及以下时，电压损耗是主要选择条件，应按允许载流量和机械强度进行校验。

### 1.8.2 杆塔 C 类考点

**杆塔**用来支持导线和避雷线，并使导线之间以及导线与大地之间保持一定距离。根据所采用的材料，杆塔可以分为木杆、钢筋混凝土杆和铁塔三种，图 1-19 给出了钢筋混凝土杆和铁塔两种形式。钢筋混凝土杆大多用离心法绕制而成，有等径杆和锥形杆两种，主杆可以分段装配。

铁塔是由角铁用焊接、铆接或用螺栓连接而成，形式甚多，结构比较复杂，多用于高压输电线路或有大跨越的地方。

**图 1-19 杆塔**

（a）混凝土单杆；（b）混凝土 $\pi$ 形杆；（c）铁塔（丰字形、双回路）。

### 1.8.3 绝缘子和金具 B 类考点

**绝缘子**是用来支持或悬挂导线，并使导线与杆塔绝缘的一种瓷质或玻璃元件。绝缘子应有足够的绝缘强度和机械强度，对化学污染有足够的抵抗能力，并能适应周围大气温度和湿度的变化。

架空线路使用的绝缘子主要有针式和悬式两种。架空线路的绝缘子是用来支持导线的，它同金具组合将导线固定在杆塔上，并使导线与杆塔可靠绝缘。绝缘子在运行时不仅要承受工作电压的作用，而且要承受操作过电压和雷电过电压的作用，加之导线自重、风力、冰雪以及环境温度变化和机械荷载的作用，所以绝缘子既要有良好的电气绝缘性能，又要有足够的机械强度。

针式绝缘子使用电压不超过 $35kV$。悬式绝缘子是成串使用的，常用于 $35kV$ 以上的架空输电线路上。不同电压等级对绝缘子片数的要求，如表 1-3 所示。

**表 1-3 不同电压等级对绝缘子片数的要求**

| 系统标准电压/$kV$ | 20 | 35 | 66 | 110 | 220 | 330 | 500 |
|---|---:|---:|---:|---:|---:|---:|---:|
| 悬式绝缘子串的绝缘子个数 | 2 | 3 | 5 | 7 | 13 | 17（19） | 25（28） |

架空线路上使用了很多**金具**，例如，连接导线用的接线管；连接悬式绝缘子用的挂环、挂板和连板；将导线固定在悬式绝缘子串上的各种线夹；防止导线振动的防震锤、护线条；为了使高压输电线路绝缘子串上电压分布均匀而采用的均压环，所有这些金属部件统称为金具。

### 1.8.4 电缆 B 类考点

电力电缆一般由三部分组成，即**导体**、**绝缘层**和**保护包皮**。电缆的导体通常用多股铜绞线或铝绞线以增加电缆的柔韧性。根据电缆中导体数目的不同，电缆可分为单芯电缆、三芯电缆和四芯电缆几种，如图 1-20 所示。电缆的绝缘层用来使导体与导体之间，以及导体与保护包皮之间绝缘。绝缘层使用的绝缘材料种类很多，有橡胶、沥青、聚乙烯、麻、丝、纸等。电缆的保护包皮是用来保护绝缘层的，常用的保护包皮有铅包皮和铝包皮。为了防止外力破坏，在保护包皮外还有钢带铠甲。

电缆除按芯数和导体形状分类外，还可按结构分为**统包型**、**屏蔽型**和**分相铅包型**三种。统包型电缆的三相芯线绝缘层外有一个共同的铅皮，电缆内部电场分布不均匀，不能充分利用绝缘强度，故只用于 $10kV$ 以下的电缆，图 1-21 为扇形三芯电缆。

**图 1-20 常用电缆示意图**

**图 1-21 扇形三芯电缆**

1—导体；2—绝缘层；3—铅包皮；4—黄麻层；5—钢带铠甲；6—黄麻保护层。

## 1.9 新型电力系统的基本概念

### 1.9.1 新型电力系统的定义 B 类考点

**新型电力系统**是以确保能源电力安全为基本前提，以满足经济社会高质量发展的电力需求为首要目标，以高比例新能源供给消纳体系建设为主线任务，以源网荷储多向协同、灵活互动为有力支撑，以坚强、智能、柔性电网为枢纽平台，以技术创新和体制机制创新为基础保障的新时代电力系统，是新型能源体系的重要组成部分和实现“双碳”目标的关键载体。

新型电力系统具备**安全高效**、**清洁低碳**、**柔性灵活**、**智慧融合**四大重要特征，其中安全高效是基本前提，清洁低碳是核心目标，柔性灵活是重要支撑，智慧融合是基础保障，共同构建起新型电力系统的“四位一体”框架体系，如图 1-22 所示。

**图 1-22 新型电力系统四大基本特性**

新型电力系统与传统电力系统相比的各项不同，见表 1-4。

**表 1-4 新型电力系统与传统电力系统相比的各项不同**

| 项目 | 传统电力系统 | 新型电力系统 |
|---|---|---|
| 源 | 以化石能源发电为主导，具有稳定、功率大、数量少、高电压等级接入 | 大规模可再生能源发电为主，波动性、小功率、数量多、多电压等级接入 |
| 网 | 转动惯量大、动态响应慢、功率自然分配 | 转动惯量小、动态响应快、稳定水平降低 |
| 荷 | 稳定性、周期性 | 随机性、多变化 |
| 储 | 集中式、抽水蓄能为主 | 大规模、分布式、各种新型储能方式并用 |

新型电力系统定位，是把握其内涵、特征和构建方法的重要前提。站在全局看能源、立足能源看电力，是找准新型电力系统定位的基本方式。在系统观念的引领下，新型电力系统必须融入中国式现代化建设，全方位满足人民美好生活需要；必须服务构建新发展格局，加快构建现代化产业体系；必须推进碳达峰碳中和，加快推动能源清洁低碳转型；必须保障国家能源安全，立足我国能源资源禀赋全面提升能源自主供给能力；必须推动能源高质量发展，破解能源安全、环境可持续和能源公平的能源“不可能三角”问题。新型电力系统定位示意如图 1-23 所示。

**图 1-23 新型电力系统定位示意图**

1. **融入中国式现代化建设**

新型电力系统是融入中国式现代化建设的有力保障。中国式现代化是人口规模巨大、全体人民共同富裕、物质文明和精神文明相协调、人与自然和谐共生、走和平发展道路的现代化。

2. **服务构建新发展格局**

新型电力系统是服务构建新发展格局的重要动力。新发展格局以现代化产业体系为基础，现代化产业体系是现代化国家的物质技术基础，是实现第二个百年奋斗目标的坚强物质支撑。

3. **推进碳达峰碳中和**

新型电力系统是推进碳达峰碳中和的支撑平台。我国经济社会发展取得历史性成就的同时，生态环境问题也成为其可持续发展的制约因素。

构建新型电力系统是一项复杂而艰巨的系统工程，不同发展阶段特征差异明显，需统筹谋划路径布局，科学部署、有序推进。目前“两步走”战略安排要求，锚定 2030 年前实现碳达峰、2060 年前实现碳中和的战略目标，基于我国资源禀赋和区域特点，以 2030 年、2045 年、2060 年为新型电力系统构建战略目标的重要时间节点，制定新型电力系统“三步走”发展路径，即加速转型期（当前至 2030 年）、总体形成期（2030 年至 2045 年）、巩固完善期（2045 年至 2060 年），有计划、分步骤推进新型电力系统建设的“进度条”。新型电力系统建设“进度条”示意如图 1-24 所示。

**图 1-24 新型电力系统建设“进度条”**

4. **保障国家能源安全**

新型电力系统是保障国家能源安全的关键抓手。国家安全是民族复兴的根基，能源安全是国家安全体系和能力现代化的重要组成部分。

5. **推动能源高质量发展**

新型电力系统是实现能源高质量发展的有机载体。高质量发展是全面建设社会主义现代化国家的首要任务，能源是重要的先行领域。我国经济社会发展已进入加快绿色化、低碳化的高质量发展阶段，生态文明建设仍处于压力叠加、负重前行的关键期。

### 1.9.2 新型电力系统内涵 B 类考点

统筹国家能源安全、清洁低碳转型和经济社会高质量发展，立足新发展阶段、贯彻新发展理念、构建新发展格局，需要新型电力系统全环节发力，在电源构成、电网形态、负荷特性、技术基础、运行特性等方面主动实现“五个转变”。新型电力系统“五个转变”，见表 1-5。

**表 1-5 新型电力系统“五个转变”**

| 项目 | 传统电力系统 | 新型电力系统 |
|---|---|---|
| 电源构成的转变 | 以化石能源发电为主导，如：电源结构由可控连续出力的煤电装机占主导 | 大规模可再生能源发电为主，例如：船大确定性、弱可控性出力的新能源发电装机占主导转变 [原文模糊：船大确定性] |
| 电网形态转变 | “输配用”单向逐级输电网络 | 多元双向混合层次结构网络，如：交直流混联大电网、微电网、局部直流电网和可调节负荷的能源互联网 |
| 负荷特性转变 | 刚性、消费型 | 柔性、产消型 |
| 技术基础转变 | 支撑机电电磁系统 | 支撑机电、半导体混合系统 |
| 运行特性的转变 | “源随荷动”的实时平衡模式，大电网一体化控制模式 | “源网荷储”协同互动的非完全实时平衡模式，大电网与微电网协同控制模式 |

### 1.9.3 新型电力系统特征 B 类考点

新型电力系统是清洁低碳、安全高效的能源体系的重要组成部分，承载着能源转型的历史使命，具备**清洁低碳**、**安全充裕**、**经济高效**、**供需协同**、**灵活智能**的特征，新型电力系统特征示意如图 1-25 所示。

**图 1-25 新型电力系统特征**

1. **清洁低碳**

构建新型电力系统需要推动形成清洁主导、电为中心的能源供给和消费体系。科学合理有序发展常规水电、气电、核电，推进煤电机组“三改联动”，构建多轮驱动电力供应体系，实现增量需求主要依靠清洁能源来满足，推广能源供给碳减排技术，能源供给侧实现多元化、清洁化、低碳化。

2. **安全充裕**

构建新型电力系统需要合理安排稳定支撑性电源和调节性资源建设，交流、直流各电压等级电网协调发展，分布式新能源和微电网等实现可观、可测、可控，筑牢安全“三道防线”，建设规模合理、结构坚强的大电网，增强电力系统韧性、弹性和自愈能力，保证电力供应和系统调节能力充裕。

3. **经济高效**

构建新型电力系统需要坚持全面节约战略，将以科学供给满足合理能源电力需求作为关键发展主线，建立源网荷储互动、多能协同互补的资源配置平台。电源侧新能源提供可靠电力支撑，化石能源向基础保障性和系统调节性电源并重转型，电网侧充分发挥能源电力资源的优化配置作用，负荷侧推动传统消费者向产消者转变，提升系统整体效率，实现转型成本的公平分担和及时传导，以及电力的价值升级和价值创造，推动更经济、更可持续的能源转型。

4. **供需协同**

构建新型电力系统需要加强传统火电、新型储能、虚拟电厂等海量系统调节资源的存量挖潜和增量能力建设，实现源网荷储多要素、多主体协调互动，交直流混联大电网、微电网、局部直流电网等多形态电网并存，物理设备一次系统、信息通信二次系统、市场交易调度运营系统等多层次系统共营，电力系统与冷、热、氢、气等多能源系统互联，加强能效分析、能效管理和能效服务，充分激发需求响应潜力，吸引社会各界广泛参与和主动响应，实现高质量的供需动态平衡。

5. **灵活智能**

构建新型电力系统需要融合应用“大云物移智链”等新型数字化技术、先进信息通信技术、先进控制技术，建设新型数字能源基础设施，通过大数据采集传输、存储、应用对海量分散发供用对象开展智能协调控制，促进新型电力系统能量流和信息流的深度融合，呈现数字化、网络化、智慧化特点。

**习题**

（1）有备用接线方式供电可靠性高，在任何情况下都具有良好的电能质量。（ ）

A. 正确　B. 错误

（2）对电力系统的基本要求是（ ）。

A. 保证对用户的供电可靠性和电能质量，提高电力系统运行的经济性，减少对环境的不良影响

B. 保证对用户的供电可靠性和电能质量

C. 保证对用户的供电可靠性，提高系统运行的经济性

D. 保证对用户的供电可靠性

（3）停电有可能导致爆炸的用电设备属于（ ）。

A. 一级负荷　B. 二级负荷　C. 三级负荷　D. 特级负荷

（4）对于供电可靠性，下述说法中正确的是（ ）。

A. 所有负荷都应当做到在任何情况下都不中断供电

B. 一级和二级负荷应当在任何情况下都不中断供电

C. 除一级负荷不允许中断供电外，其他负荷随时可以中断供电

D. 一级负荷在任何情况下都不允许中断供电，二级负荷应尽可能不停电，三级负荷可以根据系统运行情况随时停电

（5）某 $35kV$ 系统，发生单相接地故障时，接地电流为 $20A$，若要将入地电流补偿到允许的范围内，则所加消弧线圈的电感系数最小为（ ）$kH$。

A. $\dfrac{35/\sqrt{3}}{314\times 30}$　B. $\dfrac{35/\sqrt{3}}{314\times 20}$

C. $\dfrac{35/\sqrt{3}}{20}$　D. $\dfrac{35/\sqrt{3}}{314\times 40}$

（6）在电力系统中，系统的最大负荷一定（ ）系统各个负荷的最大值之和。

A. 大于　B. 小于　C. 等于　D. 都有可能

（7）某发电厂有五台机组，分别如下。

机组 1：容量为 $100MVA$，$\cos\varphi=0.7$，机组正常运行，实发功率为 $40MW$。

机组 2：容量为 $60MW$，$\cos\varphi=0.8$，机组故障。

机组 3：容量为 $50MW$，$\cos\varphi=0.9$，机组检修。

机组 4：容量为 $60MVA$，$\cos\varphi=0.9$，机组正常运行，实发功率为 $30MW$。

机组 5：容量为 $100MW$，$\cos\varphi=0.9$，机组正常运行，实发功率为 $80MW$。

则该发电厂的总装机容量为（ ）。

A. $150MW$　B. $370MVA$　C. $334MW$　D. $408.3MVA$

（8）$220kV$ 架空输电线路的经济输送功率和输送距离为（ ）。

A. $2\sim 10MW$；$20\sim 50km$

B. $3.5\sim 30MW$；$30\sim 100km$

C. $10\sim 50MW$；$50\sim 150km$

D. $100\sim 500MW$；$100\sim 300km$

（9）电力系统中随着电压的升高，异步电动机（ ）。

A. 消耗有功功率增加，无功功率减少

B. 消耗有功功率增加，无功功率增加

C. 消耗有功功率减少，无功功率减少

D. 消耗有功功率减少，无功功率增加

（10）（多选）下列属于有效接地系统的是（ ）。

A. 直接接地　B. 消弧线圈接地　C. 高阻接地　D. 低阻接地

# 第 2 章 电力系统各元件的特性及数学模型

要对电力系统进行分析与计算，首先必须掌握电力系统的基础知识和基本计算方法，建立电力系统各元件的数学模型，通过数学模型把电力系统中物理现象的分析归结为某种形式的数学问题。电力系统运行状态，一般分为正常稳态运行方式和故障时的暂态过程或称为过渡过程。

## 2.1 三相输电线路

哪些参数可以反映输电线的电磁现象？各个参数受哪些因素影响？如何用等值电路表示输电线路？

线路通电流：发热，消耗有功功率 $\Rightarrow R$；交流电流 $\Rightarrow$ 交变磁场感应电势（自感、互感）抵抗电流 $\Rightarrow X$；电流效应 $\Rightarrow$ 串联关系。

线路加电压：绝缘漏电（较小），一定电压下发光、放电（电晕）$\Rightarrow G$；电场：线/线、线/大地电容 $\Rightarrow$ 交变电压产生电容电流 $\Rightarrow B$；电压效应 $\Rightarrow$ 并联关系。

长度为 $L$ 的架空线路的参数如下：

$$
R=r_1L\ (\Omega)
$$

$$
X=x_1L\ (\Omega)
$$

$$
G=g_1L\ (S)
$$

$$
B=b_1L\ (S)
$$

## 2.2 输电线路的特性及数学模型

### 2.2.1 架空线路的电阻 B 类考点

单位长度的直流电阻：

$$
r_1=\rho\frac{1}{s}\ (\Omega/km)
\tag{2-1}
$$

式中，$\rho$ 为导线材料的电阻率，$\Omega\cdot mm^2/km$；$s$ 为导线的截面积，$mm^2$。

传输工频交流信号时，由于绞线实际长度大于导线长度（$2\%\sim 3\%$），存在集肤效应和邻近效应，再加上实际截面积小于标称截面积等因素，可将铜和铝的电阻率适当增大，铝电阻率为 $31.5\Omega\cdot mm^2/km$，铜的电阻率为 $18.8\Omega\cdot mm^2/km$。温度系数修正：

$$
R_t=R_{20}\left[1+\alpha(t-20^\circ C)\right]
$$

铝的 $\alpha$ 取 $0.00361/^\circ C$，铜的 $\alpha$ 取 $0.003821/^\circ C$。

### 2.2.2 架空线路的电抗 A 类考点

单回线路等值电路单位长度的电抗为：

$$
x_1=0.1445\lg\frac{D_m}{r}+0.0157\mu_r\ (\Omega/km)
\tag{2-2}
$$

式中，$D_m$ 为三相导线间的互几何间距，$D_m=\sqrt[3]{D_{ab}D_{bc}D_{ca}}$；$r$ 为导线的计算半径；$\mu_r$ 为导线材料的相对导磁系数，有色金属的相对导磁系数为 $1$。第一项 $0.1445\lg \dfrac{D_m}{r}$ 为外电抗，第二项 $0.0157\mu_r$ 为内电抗。

导线电抗与 $r$ 成对数关系。对不同截面的导线，当 $D_m$ 为常数时，电抗变化不大。工程上常取 $x_1=0.4\Omega/km$。

导线流过交流电流时，由于导线的内部和外部交变磁场的作用而产生电抗。架空线路的换位是为了减少三相参数的不平衡，换位循环指一定长度内有两次换位而三相导线分别处于三个不同位置（如图 2-1 所示），从而完成一次完整的循环。换位方式有滚式换位和换位杆塔换位两种。换位的目的是使电抗和电纳均匀相等，一般每隔 $100km$ 换位一次。

**图 2-1 三相导线循环换位示意图**

循环换位的三相输电线路每相导线单位长度的电抗为：

$$
x_1=2\pi f\left(4.6\lg\frac{D_m}{r}+0.5\mu_r\right)\times 10^{-4}\ (\Omega/km)
\tag{2-3}
$$

分裂导线为：

$$
x_1=0.1445\lg\frac{D_m}{r_{eq}}+\frac{0.0157}{n}
\tag{2-4}
$$

式中，$D_m$ 为导线的几何均距，$mm$；$r$ 为单导线的等值半径，$mm$；$r_{eq}$ 为分裂导线的等值半径，$mm$，

$$
r_{eq}=\sqrt[n]{rd_{12}d_{13}\cdots d_{1n}}
$$

$d_{12},d_{13}\cdots d_{1n}$ 为某根导体与其余 $n-1$ 根导体间的距离。

$$
r_{eq}=\sqrt[n]{rd_{12}d_{13}\cdots d_{1n}}=\sqrt[n]{rd_m^{(n-1)}}
$$

式中，$d_m$ 为各根导线之间的几何均距。

**图 2-2 分裂导线示意图**

影响电抗的因素有线间距离 $D_m$、导线等值半径 $r$、分裂导线数 $n$ 等。一般单根导线约 $0.4\Omega/km$，$2$ 根分裂导线约 $0.33\Omega/km$，$3$ 根分裂导线约 $0.3\Omega/km$，$4$ 根分裂导线约 $0.28\Omega/km$。分裂可以使电抗减小 $20\%$ 以上，但分裂数超过 $4$ 或 $6$ 根以后，费用会增加很多，但电抗下降已不明显。

电力线路的阻抗计算的某些补充说明如下。

（1）**同杆线路的阻抗**。在同一杆塔上架设两回三相线路时，每一回线路的阻抗不仅取决于该回线本身电流产生的磁场，而且也与另一回线电流产生的磁场有关。但在实际应用中，当同一杆塔上布置两回线路时，仍可按式（2-3）计算其电抗。这是因为两回线路间的互感在导线中流过对称三相电流时并不大，可略去不计。

（2）**换位线路的阻抗**。由导出过程可见，三相架空线路经整循环换位后，每相磁链仅与该相电流有关，即等值地消去了相间耦合，实现了三相“解耦”。若不换位，三相不可能解耦，相与相之间必然有互感。

（3）**电缆线路的阻抗**。由于电缆线路导体的截面可能不是圆形，导体周围不是空气，外部还有铜（铝）包和钢带铠甲，故很难用解析法计算电缆线路的阻抗。好在电缆的结构和尺寸都已系列化，这些参数可事先测得并由制造厂提供。一般电缆线路的电阻应略大于同截面积的架空线路，而电抗要小得多，电抗小是因为电缆三相导体之间的距离要远小于同电压级的架空线路。

**例 2-1** 架空输电线路全换位可（ ）。

A. 使三相电路的电阻参数相等

B. 使三相线路的电抗和电纳参数相等

C. 减小线路电抗

D. 减小线路电阻

### 2.2.3 架空线路的电纳 B 类考点

**电纳**是表征电压施加在导体上时所产生的电场效应的参数，用符号 $B$ 来表示。想要研究电纳 $B$，需先研究电容 $C$，可采用电场理论分析导线周围电场情况。

常用的对称三相线路每公里电纳计算公式如下。

单导线为：

$$
b_1=\omega C_1=\frac{7.58}{\lg\dfrac{D_m}{r}}\times 10^{-6}\ (S/km)
\tag{2-5}
$$

由于式中有对数关系，故变化不显著，在近似计算中，架空线路电纳取 $2.85\times 10^{-6}(S/km)$。

分裂导线为：

$$
b_1=\omega C_1=\frac{7.58}{\lg\dfrac{D_m}{r_{eq}}}\times 10^{-6}\ (S/km)
\tag{2-6}
$$

分裂导线减小了电抗，增大了电纳。

### 2.2.4 架空线路的电导 A 类考点

**电导**是描述电压施加在导体上时产生的泄漏现象和电晕现象的参数。一般情况下线路导体的绝缘良好，因而泄漏电流很小，可以忽略不计。**电晕**是指导体周围空气的放电现象，主要表现为发出声响，有蓝色晕光，有 $O_3$ 气味，存在能量损耗。

计算公式（实测）为：

$$
g_1=\frac{\Delta P_g}{U^2}\times 10^{-3}\ (S/km)
\tag{2-7}
$$

临界电压 $U_{cr}$ 能发生电晕的最低电压为：

$$
U_{cr}=E_{cr}r_{eq}\frac{n}{K}\ln\frac{D_m}{r_{eq}}
=49.3m_1m_2\delta r_{eq}\frac{n}{K}\lg\frac{D_m}{r_{eq}}
\tag{2-8}
$$

式中，$m_1$ 为描述导线表面状况的系数，称为粗糙系数，对表面光滑的单股线，$m_1=1$；对绞线，推荐采用 $m_1=0.9$；$m_2$ 为描述气象状况的系数，称为气象系数，在干燥或晴朗的天气，$m_2=1$，在有雪、雨、霜、暴风雨时，$m_2<1$，在最恶劣的情况下，$m_2=0.8$；$n$ 为分裂导线的根数。

防止电晕的有效方法是增大导线半径。分裂导线后可以提高临界电压。设计时，已考虑晴天不发生电晕，$G$ 可忽略。导线水平排列时，边相导线的电晕临界电压要提高 $6\%$，中间相则降低 $4\%$，即中间相导线较边相容易发生电晕。

电晕的不利影响为损失能量，放电脉冲会引起高频电磁波干扰，化学反应会引起腐蚀作用等。

电晕的有利方面为电晕可削弱输电线上雷电冲击电压波的幅值及陡度，利用电晕放电可改善电场分布，提高击穿电压，利用电晕放电可除尘与制作臭氧发生器等。

对电力线路的电导与电纳的计算做如下几点补充说明。

（1）**同杆线路的导纳**。在同一杆塔上架设两回三相线路时，每一回线路的电纳不仅取决于该回线本身电荷产生的电场，而且也与另一回线电荷产生的电场有关。但在实际应用中，当同一杆塔上布置两回线路时，仍可按式（2-5）计算其电纳，互电容之间的影响可以不计。

（2）**不换位线路的导纳**。由导出过程可见，三相架空线路经整循环换位后，每相对中性点的电位差仅与该相所带电荷有关，即等值地消去了相间的电容耦合，实现了三相“解耦”。若不换位，三相不可能解耦，相与相之间必然有电容。

（3）**电缆线路的导纳**。由于电缆线路导体的截面可能不是圆形，导体周围的介质不是空气，外部还有铜（铝）包和钢铠，所以难以用解析法计算电缆线路的导纳。好在这些参数可事先测得并由制造厂提供。一般不考虑电缆线路的电导，而它的电纳则往往远大于具有相同截面的架空线路，这是因为电缆三相导体间的距离远小于架空线路。

### 2.2.5 输电线路的状态方程和等值电路 A 类考点

输电线路的电阻 $R$ 和电抗 $X$ 是与线路电流有关的物理量，所以串联在线路中；电纳 $B$ 与电导 $G$ 是与线路电压有关的物理量，所以并联在线路中，如图 2-3 所示。

**图 2-3 输电线路的等效电路图**

所谓**一般线路**是指中等及中等以下长度线路。对架空线路，长度大约为 $100\sim 300km$；对电缆线路，长度为 $100km$ 以下。线路长度不超过这些数值时，可不考虑它们的分布参数特性，而只需将线路参数简单地集中起来用电路来表示。

（1）对于长度 $L<100km$ 的输电线路，电压等级在 $35kV$ 及以下，可以不计分布参数和对地电容的影响，属于一字型模型，如图 2-4 所示。

**图 2-4 输电线路的一字模型**

（2）对于长度 $100km\leq L<300km$ 的架空线路和 $L<100km$ 的电缆线路，采用 $\pi$ 形或 $T$ 形等值电路，如图 2-5 所示。电力系统计算通常采用节点电压方程，为减少独立节点数，计算中多采用 $\pi$ 形等值电路。只考虑集中参数，忽略线路的电导。

**图 2-5 输电线路的 $\pi$ 形等值电路与 $T$ 形等值电路**

（3）对于长度 $L\geq 300km$ 的架空线路和 $L\geq 100km$ 的电缆线路，采用分布参数的模型，考虑波过程的影响。

### 2.2.6 波阻抗与自然功率 A 类考点

一般超高压远距离输电线路，$R_1\approx 0$，$G_1\approx 0$，相当于把线路作为无损耗线路来处理。$Z_1$、$Y_1$ 分别表示每千米输电线路的串联阻抗和并联导纳，则：

$$
Z_1=R_1+j\omega L_1
$$

$$
Y_1=G_1+j\omega C_1
$$

均匀无损线路的等效模型如图 2-6 所示。

**图 2-6 均匀无损线路的等效模型**

在长线路的模型中，包含了如下两个重要参数。

（1）**传播系数**：

$$
\gamma=\sqrt{Z_1Y_1}=\alpha+j\beta
\tag{2-9}
$$

其中实部表示电压和电流行波振幅的衰减特性；虚部表示行波相位的变化特性（相位常数）。当线路为均匀无损线路时：

$$
\gamma=\sqrt{Z_1Y_1}=\sqrt{(R_1+j\omega L_1)(G_1+j\omega C_1)}=j\omega\sqrt{L_1C_1}=j\beta
\tag{2-10}
$$

（2）**波阻抗**：

$$
Z_C=\sqrt{\frac{Z_1}{Y_1}}
\tag{2-11}
$$

波阻抗也称为线路的特征阻抗。架空线路的波阻抗一般为 $300\sim 500\Omega$；电缆线路约在 $10\sim 100\Omega$。当线路为均匀无损线路时：

$$
Z_C=\sqrt{\frac{Z_1}{Y_1}}
=\sqrt{\frac{R_1+j\omega L_1}{G_1+j\omega C_1}}
\approx \sqrt{\frac{L_1}{C_1}}
\tag{2-12}
$$

当线路终端负荷等于波阻抗时：

$$
\dot{U}_x=\dot{U}_2\cos\beta x+jZ_C\dot{I}_2\sin\beta x
=\dot{U}_2(\cos\beta x+j\sin\beta x)=\dot{U}_2e^{j\beta x}
$$

$$
\dot{I}_x=j\frac{\dot{U}_2}{Z_C}\sin\beta x+\dot{I}_2\cos\beta x
=\dot{I}_2(\cos\beta x+j\sin\beta x)=\dot{I}_2e^{j\beta x}
$$

此时，线路上各点的电压幅值相等，电流的幅值也相等，且电压与电流同相位。不同点电压相位不同，单位长度线路上电感所消耗的无功功率恰好等于其电容所产生的无功功率，线路本身不需要从系统吸取无功功率，也不向系统提供无功功率，线路上没有电压损失。

在 $Z_L=Z_C$ 的情况下，如果 $U_1=U_2=U_N$，其中 $U_1$、$U_2$ 分别为线路首末端电压，$U_N$ 为额定电压，即线路在额定电压情况下运行，此时线路输送的功率为**自然功率**，此时负荷阻抗等于波阻抗。自然功率的计算式为：

$$
P_n=\frac{U_N^2}{Z_C}
$$

当线路上输送的功率超过自然功率时，若首端电压恒定，此时单位长度线路上电感所消耗的无功功率大于电容所产生的无功功率，线路将出现无功功率不足的现象，由首端至末端电压不断下降，电流相量将滞后于电压相量。当线路上输送的功率小于自然功率时，与上述情况相反，线路将出现无功功率过剩的现象，由首端至末端电压不断上升。当线路输送功率不等于自然功率时，可以通过调节无功补偿装置来使线路末端电压与首端电压相等。但这种集中补偿不能消除沿线各点的电压偏离额定值，在这种情况下，线路中点的电压偏移最为严重，如图 2-7 所示。

**图 2-7 首、末端电压相等时，线路电压与传输功率的关系**

当系统以自然功率为线路传输能力指标时：

（1）长距离线路传输功率为 $(1.1\sim 1.2)P_n$ 较好；

（2）对于距离小于 $100km$ 的线路，输送能力可达 $(4\sim 5)P_n$，主要受热极限限制。

自然功率还与线路的电压等级密切相关，国际电工委员会推荐的自然功率与电压等级的关系如表 2-1 所示。

**表 2-1 自然功率与电压等级的关系**

| 额定电压/$kV$ | 132/138 | 150/161 | 220/230 | 275/287 | 330/345 | 380/400 | 500 | 700/750 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|
| 最大工作电压/$kV$ | 145 | 170 | 245 | 300 | 363 | 420 | 525 | 765 |
| 自然功率/$MW$ | 80 | 100 | 175 | 300 | 400 | 550 | 900 | 2000 |

线路输送功率接近于自然功率时运行特性最好。提高自然功率可以显著提高线路的输送能力。说明线路的自然功率与波阻抗成反比，而减少波阻抗的有效方法是采用分裂导线和采用紧凑型输电方式等。

（1）**分裂导线**。研究表明，如果单根导线的自然功率为 $100\%$，则两分裂导线的自然功率为 $125\%$，三分裂导线的自然功率为 $140\%$，四分裂导线的自然功率为 $150\%$。

（2）**紧凑型输电**。取消了常规线路的相间接地构架，将三相输电线路置于同一塔窗中，使相间距离显著减小，增大了电容，减小了电感，从而减小了线路的波阻抗，增大了自然功率。

（3）自然功率还与线路的电压等级密切相关。

当负荷阻抗为波阻抗时，首、末端电压的关系如下。

**例 2-2** 电力线路按结构分为两类，分别是（ ）。

A. 避雷线和架空线路　B. 地线和架空线路

C. 地线和电缆线路　D. 架空线路和电缆线路

**例 2-3** 采用分裂导线，与相同截面的普通架空三相输电线路相比，可使其线路对地电容（ ）。

A. 增大　B. 减小　C. 不变　D. 无法确定

**例 2-4**（多选）架空输电线路采用分裂导线导致（ ）。

A. 线路电抗减小　B. 线路电纳增大

C. 线路电阻减小　D. 输电线路的电晕条件改善

**例 2-5** 在输电线路参数中属于耗能参数的是（ ）。

A. 电抗、电阻　B. 电纳、电阻　C. 电导、电抗　D. 电阻、电导

**例 2-6**（多选）输电线路中损耗的有功功率和无功功率与负荷有关的是（ ）。

A. 电阻消耗的有功功率　B. 电抗消耗的无功功率

C. 电纳消耗的无功功率　D. 电导消耗的有功功率

## 2.3 电力变压器的特性及数学模型

### 2.3.1 双绕组变压器的等值电路和参数计算 A 类考点

电力变压器是电力系统的一个重要元件，它提供了可靠有效的变换电压的方法。按类型可分为双绕组变压器、三绕组变压器、自耦变压器以及各种有载调压变压器。按用途可分为升压变压器、降压变压器、配电变压器、联络变压器。在电力系统的分析计算中，主要着重于变压器各侧电压、电流和功率的关系，电力系统分析将讨论正常运行情况下变压器的等值电路。

把变压器看作二端口网络，三相变压器的绕组可以接成星形（$Y$）或三角形（$\Delta$），在电力系统稳态分析中，无论绕组的实际连接方式如何，都一概化成等值的 $Y$、$y$ 接线方式来进行分析，并且用一相等值电路来反映三相的运行情况。采用一相等值电路并不影响变压器两侧电压和电流的大小，以及同一侧的电流与电压之间的相位关系，因而不会改变两侧有功功率和无功功率的大小，当然也就不会影响电力系统计算结果的准确性。

正常运行时三相变压器的单相等值电路（双绕组变压器）的数学模型如图 2-8 所示。电机学中用 $T$ 形等值电路；为了简化电力网的计算，减少节点数，按照电力系统分析惯例，对地支路用导纳表示。电力系统中双绕组变压器一般采用 $\pi$ 形等值电路。

**图 2-8 变压器的 $T$ 形和 $\pi$ 形等值电路**

变压器 $T$ 形等值电路中，$R_1$ 和 $X_1$ 为一次侧绕组的电阻和漏抗；$R_2'$ 和 $X_2'$ 为二次侧绕组的电阻和漏抗归算到一次侧的值，它与实际值的关系为：

$$
R_2'=k^2R_2,\quad X_2'=k^2X_2
$$

$k$ 为变压器的变比，$k=U_{1N}/U_{2N}$。

变压器 $\pi$ 形等值电路中：

$$
R_T=R_1+R_2'
$$

$$
X_T=X_1+X_2'
$$

其中，电阻 $R_T$ 反映铜耗，电抗 $X_T$ 反映漏磁损耗，电导 $G_T$ 反映铁耗，电纳 $B_T$ 反映励磁损耗。

变压器出厂数据（铭牌参数）包括变压器额定容量 $S_N$、变压器额定电压 $U_N$、短路损耗 $P_K$、阻抗电压百分数 $U_K\%$、空载损耗 $P_0$、空载电流百分数 $I_0\%$。上述参数中，变压器容量为三相的总容量，损耗是三相总损耗，百分数是相对于相电压（电流）的百分比。计算所得变压器等值电路中的参数指的是每一相的参数。电力变压器的空载电流 $I_0$ 一般很小，为额定电流的 $2\%$ 左右，新产品大多数都小于 $1\%$。空载电流在一次绕组阻抗上的压降更小，为了简化计算，常采用近似 $\pi$ 形等值电路。

以工程单位（电压 $kV$，电流 $kA$，视在功率 $MVA$，有功功率 $kW$，无功功率 $kvar$，阻抗 $\Omega$，导纳 $S$）为准，双绕组变压器的参数可以通过短路试验（反映电阻和电抗大小）和空载试验（反映电导和电纳大小）计算如下。

短路试验计算等值参数：短路试验是将变压器二次侧短路，在一次侧逐渐加电压，直到二次侧达到其额定电流时测得的有功功率为短路损耗 $P_K$，测得的电源侧电压（一次侧所加电压）为短路电压 $U_K$，此电压与变压器额定电压 $U_{1N}$ 之比的百分数称为短路电压百分数 $U_K\%$。

（1）**电阻**。变压器的铁耗很小，可将短路损耗 $P_K$ 看作是额定电流时变压器一次和二次绕组的总铜耗，则：

$$
P_K=3I_N^2R_T=3\times \left(\frac{S_N}{\sqrt{3}U_{1N}}\right)^2R_T=\frac{S_N^2}{U_{1N}^2}R_T
$$

若 $S_N$、$U_{1N}$、$I_N$ 及 $P_K$ 的单位分别采用上述工程单位（$MVA$、$kV$、$kA$、$kW$），则短路电阻为：

$$
R_T=\frac{P_K}{1000}\times \frac{U_{1N}^2}{S_N^2}\ (\Omega)
\tag{2-13}
$$

（2）**电抗**。一般电力变压器绕组的漏抗 $X_T$（短路电抗）远大于电阻 $R_T$，故可以近似认为短路电压全部降落在变压器的漏抗 $X_T$ 上，从而有：

$$
U_K\%=\frac{U_K}{U_{1N}}\times 100
=\frac{\sqrt{3}I_NX_T}{U_{1N}}\times 100
$$

从而得出：

$$
X_T=\frac{U_K\%}{100}\times \frac{U_{1N}^2}{S_N}\ (\Omega)
\tag{2-14}
$$

精确求解为：

$$
|Z_T|=\frac{U_K\%}{100}\times \frac{U_{1N}^2}{S_N}\ (\Omega),\quad
X_T=\sqrt{|Z_T|^2-R_T^2}\ (\Omega)
$$

空载试验计算等值参数：空载试验是将二次侧三相开路，在一次侧将电压加到额定值，这时测出的有功功率为空载损耗 $P_0$，测得的电流为空载电流 $I_0$，即励磁电流 $I_m$。空载电流常用百分数表示：

$$
I_0\%=\frac{I_0}{I_N}\times 100
$$

（3）**电导**。由于变压器的空载电流很小，故可忽略一次侧绕组中的铜耗，近似认为空载损耗全部为变压器的铁损，因此：

$$
P_0=3\times \left(\frac{U_{1N}}{\sqrt{3}}\right)^2\times G_T\times 10^3
=U_{1N}^2G_T\times 10^3
$$

从而得出：

$$
G_T=\frac{P_0}{1000U_{1N}^2}\ (S)
\tag{2-15}
$$

式中，$P_0$ 为空载损耗，$kW$；$U_{1N}$ 为变压器额定电压，$kV$。

（4）**电纳**。在励磁支路中，电导 $G_T$ 远小于电纳 $B_T$，空载电流与流过 $B_T$ 支路的电流几乎相等，因此：

$$
I_0\%=\frac{I_0}{I_N}\times 100
=\frac{U_{1N}}{\sqrt{3}}B_T\times \frac{1}{I_N}\times 100
=\frac{U_{1N}^2}{S_N}B_T\times 100
$$

从而得出：

$$
B_T=\frac{I_0\%}{100}\times \frac{S_N}{U_{1N}^2}\ (S)
\tag{2-16}
$$

在此应特别注意，电力线路导纳 $B$ 是由电容决定的**容性电纳**，在等值电路中以正号出现，而变压器的电纳 $B$ 是由电感（铁芯）决定的**感性电纳**，在等值电路中以负号出现。

### 2.3.2 三绕组变压器的等值电路 B 类考点

三绕组变压器一般用在发电厂和变电站中有三级电压的场所，它具有减少变压器台数、减少投资、减少占地面积的优点。

归算到一次侧的三绕组变压器的等值电路如图 2-9 所示。

**图 2-9 三绕组变压器的等值电路**

三绕组变压器的导纳由空载试验确定，其方法与双绕组变压器的情况完全一样。三绕组变压器的短路试验是在两两绕组之间做的。

三绕组变压器一个绕组容量比按国家标准有以下三种类型。

（1）第 I 类：$100/100/100$，三绕组容量都等于变压器的额定容量。
