# 衡真电力系统分析讲义-041-060



<!-- page_001.jpg -->

2电力系统各元件的特性及数学模型

$$
（2）第Ⅱ类：100/100/50、第二绕细窃R为变压器额定容量的50%。
（3）第Ⅲ类：100/50/100，第二绕组容代为变压器额定容研的50%
$$

三绕组变压器的额定容鼠为个绕组小符段能大的个绕组的容卧另外，个绕组

额定容记不同、容鼠较大的绕组将受到较小容骨绕组的额定电流的限制，若额定容不

同、则短路试验时，只有容小的绕细达到它的额定电流值，所测得的短路损耗与按

定容计算的额定电流流过时的短路损耗有差别，必须对提供的短路试验的数据进行

折算。

$$
对于100/100/100型三绕组变压器：
Pk1-2=PK+-PK
Pk（2-3=Pk2+PK (217)
Pk（1-）=Px+PK
$$

三个绕组的额定电流下的铜耗为：

$$
2 （Pk（1-2）+PK(1-3）-Pk（2-3）)
$$

2 1 (PK(1-2）+Pk（2-3）——Pk(1-3）) (2-8)

2 （PK（2-3）+PK（1-3）——Pk（1-2）)

$$
对于100/100/50型三绕组变压器，按变压器的额定容量进行折算：
4Pk(1-3)
P K（2-3）=Pk（2-3) 4PK(2-3) (2-19)
[P'k（1-2)=Pk(1-2)
p 2 （Pk（1-2)+Pk（1-3）-Pk（2-3）)
2 (Pk（1-2)+P（2-3-Pk（1-3) (2-20)
1 (Pk（(-s+PK（2-3--Pk（1-2))
2
$$

最终求得：

$$
R.=P'K 1000 U S (\Omega) （i==1，2，3)
$$

三绕组变压器的电压百分数为：

$$
U%=2 1 (UKk-2) % + Uk(1-3 % - Uk(2-3 %)
UK%=2 (2-21)
Uk%=2
$$

各绕组的等值电抗为：

$$
35
$$

<!-- page_002.jpg -->

电力系统分析

$$
100 SN
$$

电导和电纳的计算方法和双绕组变压器的完全一样：

$$
GT = 1000UN
$$

绕组中流过额定电流，另一个100%或50%容量绕组空载时的损耗。由Pk可求得两个

100%容量绕组的电阻，另一个绕组的电阻就等于这两个100%容量绕组电阻的两倍。变压

器的设计原则是按同一电流密度选择各绕组导线截面积。

$$
PKmx=3I（R+R）=3/3UN （R+R2）=S UN (R+R)
R(100%) =2000S PKmxUN,RT(50%) = 2RT(100%6)
$$

应该指出的是，求电抗和求电阻不同，不论按新标准还是按旧标准，制造厂提供的短

路电压总是归算到各绕组中通过变压器额定申流时的数值。因此计算申抗时．对100

$$
（）/100（中）/50（低）及100（高）/50（中）/100（低）变压器，其短路申.压不需
$$

要再归算。

求出的三个绕组的电抗是各个绕组的等效电抗，而不是双绕组变压器所表示的漏抗，由

于绕组有升压结构和降压结构两种排列方式，故绕组之间的互感作用是不同的，这样就使绕

组的等值电抗发生了变化。

容量，位于最外侧，以利于其散热，还可以降低铁芯绝缘水平，如图2-10所示。

高压绕组中压绕组低压绕组低压绕组中压绕组高压绕组 高压绕组低压绕组中压绕组中压绕组低压绕组高压绕组

(a）降压变压器 （b）升压变压器

图2-10三绕组变压器结构

（1）降压结构（高一中一低）：中压绕组位于中间，与高压绕组紧密联系，利于功率由

高压侧向中压侧传输。若低压侧各断路器的短路容量不足，必须限制短路电流时，也可以采

用此种排列方式，以满足运行要求。

(2）升压结构（高一低一中）：低压绕组位于中间，与高压绕组紧密结合，利于功率由

低压绕组输送至高压、中压绕组。

高压、中压绕组间漏磁通道较长，阻抗电压较大；高压、低压绕组间以及中压、低压绕

组间漏磁通道较短，阻抗电压较小。对升压变压器，必须将功率自低压绕组经高压、中压绕

组输人系统，可以减小电压损耗。对降压变压器，若功率主要自高压侧输向低压侧，为减小

损耗也可以采用此种排列方式。

$$
36
$$

<!-- page_003.jpg -->

## 第2章电力系统各元件的特性及数学模型

特别需要说明的是，布置在中间的绕组由于内、外侧绕组的互感作用很强，当超过其本

身自撼时、会出现等值电抗为负的情况，但这仅是数学上的等值，当此值近于0时也可近

似取0值，并不影响变压器电抗为感性的特点。

### 2.3.3自耦变压器A类考点

$$
电力自耦变压器一般均为二组，低压绕组一般联结成三角形。它只有100/100/50一
$$

种类型。一、二次侧除了磁耦合外，还有电的联系，如图2-11所示。从变压器绕组端点来

看、其与三绕组变压器相同，它的等值电路和参数的确定均同于三绕组变压器。

高压与低压的关系与普通变压器一样，高一

中压关系的变比为：串联绕组、第三绕组

$k=\frac{N_1}{N_2}=\frac{U_{1N}}{U_{2N}}$

公共绕组

负载时的电流关系为：

$$
i=i-i 图2-11自耦变压器的电磁联系
$$

负载磁动势平衡方程为：

$$
I（N-N）=IN2=（I-I)N2
$$

等值电路参数计算与普通三绕组变压器相同。注意：短路试验数据是未经折算的数值，

$$
在计算时需要进行折算。容量比为100/100/50的自耦变压器，短路电压百分数的折算公
$$

式为：

$$
U'k(1-3) % = Uk(1-3) % SN
SN3
(2-22)
SN3
$$

自耦变压器的运行特点为：当自耦变压器电压变比不大时（<3：1)，其经济性较显

著；为了防止高压侧单相接地故障引起低压侧过电压，中性点必须牢靠接地；短路电流较

大，需考虑限流措施。在电网中，从220kV电压等级才开始有白耦变压器，其多用作电网

间的联络变压器，220kV以下几乎没有自耦变压器。自耦变压器在较低电压下多作为电机

降压启动使用。

### 2.3.4变压器共性问题B类考点

（1）分接头。变压器在其高压绕组除主接头外还有多个绕组分接头，可改变高压侧绕组

的匝数，从而进行分级调压。

若变压器只能在停电的情况下改变分接头，称为无载调压变压器，使用时必须根据负荷

的大致波动情况事先选出适当的分接头，以保持变压器的输出电压在所要求的范围内。

若变压器的分接头可在不停电的情况下调整，则称为有载调压变压器。带分接头的变压

器如图2-12所示。

（2）制造厂给出的数据是在主接头上进行试验的数据，所以求出的参数只适用于主接

头，当切换到其他分接头时，这些参数均有变化，不过一般变压器调节范围很有限，所以可

以忽略由分接头变化而引起的参数变化。

$$
37
$$

<!-- page_004.jpg -->

电力系统分析

+59%,254kV 231kV，+5%

+2.5%，248kV 225.5kV，+2.S%

）主抽头，242kV 220kV.主抽头

-2.5%、236kV 214.5kV，-2.5%

-5%，230kV 209kV，-S%

$$
10.5kV 11kV
$$

（a）升压变压 (b）降压变压器

图2-12带分接头的变压器

（3）变压器的π形等值电路。进行多电压级网络的计算时，必须将网络中所有参数和变

量都归算至同一电压级。这是因为以或T形等值电路为变压器模型时，并不能体现变压

器实际具有的电压变换功能。

YK 为了体现电压变化功能，可以采用另一种π形模型，

它也是运用计算机进行电力系统分析时采用的变压器模型，

在多电压级网络的计算中，采用这种变压器模型，不必进

K (K-1）YT 行参数和变量的归算，这正是形等值电路的主要特点之

（y-1) 一。变压器的π形等值电路如图2-13所示。

K²

### 2.3.5电抗器、电容器和负荷的数学模型B类考点

图2-13变压器的

π形等值电路 （1）电抗器。电抗器一般不计其电阻，认为是一个集

中参数的纯电抗。电抗值常用百分值给出：

UN

$$
XR =XR%UN (2-23)
100√3IN
$$

(2）电容器。电容器的技术数据一般给出其额定容量和额定电压。其容抗为：

$$
Xc QN×103 (2-24)
$$

（3）负荷。根据电力系统分析计算的不同要求，负荷应采用不同的模型。常用的负荷表

示方法主要有以下两种。

①恒定功率表示负荷。设负荷电流滞后于其端电压，即负荷为感性负荷，采用如下定义

表示负荷：

$$
S.=Ui=PL+jQL (2-25)
$$

式中，S.为三相负荷的复功率，MVA；PL、Q分别为有功功率和无功功率，单位为MW

和Mvar。

②恒定阻抗表示负荷。该方法是将三相对称负荷等值成三相星形连接的每相恒定阻

抗，即：

$$
Z=UL U U Ur. (PL +jQ.) (2-26)
$$

i,.SE S P + Qi.

$$
38
$$

<!-- page_005.jpg -->

第2章 电力系统各元件的特性及数学模型

### 2.4多电压级电力系统的数学模型

实际电力系统是由不同电压的电力网通过变压器联结而成的，系统的各元件（发电机、

输电线路、变压器等）均处于不同的电压等级之中。在进行电力系统计算时必须建立全系统

的等值电路。

### 2.4.1多电压级电力系统的等值电路一—有名值A类考点

要建立多电压级电力系统的等值电路，必须把系统中所有的元件参数、各节点的电压、

各支路的电流都归算到指定的某一个电压等级下，这一指定的电压等级称为基准级。一般选

元件较多的高压网作为基准级，因为在基准级下的元件参数不必归算。多电压等级的电力系

统如图2-14所示。

图中标注：$10.5kV$、$10.5\sim 220kV$、一次变电站、二次变电站、变电区。

图中电压等级：$220\sim 110kV$、$110\sim 35kV$、$35\sim 10kV$、$10\sim 0.4kV$。

图中负荷标注均为“负载”。

图2-14多电压等级的电力系统

设 $k_1,k_2,\cdots,k_n$ 为某元件所在电压级与基准级之间串联的 $n$ 台变压器的变比。将该

电压级中元件的参数及电气量归算到基准级的方法为：

$$
R'=R(k_1k_2\cdots k_n)^2
X'=X(k_1k_2\cdots k_n)^2
G'=G\left(\frac{1}{k_1k_2\cdots k_n}\right)^2
B'=B\left(\frac{1}{k_1k_2\cdots k_n}\right)^2
U'=U(k_1k_2\cdots k_n)
I'=I\left(\frac{1}{k_1k_2\cdots k_n}\right)
\tag{2-27}
$$

式中，变比 $k$ 为指向基准级一侧的电压 / 被归算级一侧的电压。

注意：在归算中各变压器要用实际变比，若切换变压器的分接头，则要用切换后的分接

头电压。

### 2.4.2多电压级电力系统的等值电路一标么值A类考点

在电力系统的计算中，各元件的参数及其他电气址可以用有单位的有名值进行计算，也

可以用一种没有量纲的标么值进行计算。

$$
39
$$

<!-- page_006.jpg -->

电力系统分析

有名制：用有单位的值表示物理量的方法称为有名制。

标么制：用没有单位的相对值表示物理量的方法称为标么制。

在标么制中，一个物理量的标么值是它的有名俏与选定的基准值之比，有名值与基准值

必须是同单位。因此，当选定基准值时，对同一个物理量的有名值而言，其标么值是相

同的。

$$
标幺值= 实际有名值（任意单位）
$$

基准值（与有名值同单位）

标么值的特点如下。

（1）线电压和相电压的标么值相等。

（2）三相功率和单相功率的标幺值相等，阻抗标么值高压、低压数值相同

（3）必须满足电路基本关系一定程度上简化计算工作。

（4）计算结果清晰，易于比较电力系统各元件的特性和参数等。

（5）其缺点为无量纲，物理概念不清楚，所以计算结果一般要还原成有名值。

基准值的选择原则为：全系统只能有一套基准值，且个数不宜太多；一般取额定值为基

准值，使标么值维持在1附近；必须满足电路的基本关系。

四个基准值之间有依存关系，一般只需确定基准功率S和基准电压Ue两个即可。SB

多选择为100MVA、1000MVA、系统总容量或某个发电厂机组容量之和。UB多选为额定

电压或平均额定电压。

有的教材强调近似计算用平均额定电压，精确计算用线路额定电压。平均额定电压是指

同一电压等级的各元件最高额定电压与最低额定电压的平均值：

$$
Uv 2 (1.1U+U)=1.05UN (2-28)
$$

各电压等级的平均额定电压如表2-2所示。

表2-2 常见电压等级的平均额定电压

$$
额定电压/kV 3 6 10 35 110 220 330 500
平均额定电压/kV 3.15 6.3 10.5 37 115 230 345 525
$$

在S和U选定后，基准电流I和基准阻抗ZB也就随之而定了：

$$
SB_,ZB=UB S S U U I I Z
$$

SB SB UB ZB

$$
S。=（P+jQ)/SB=P/SB+jQ/SB=P。+jQ
Z.=（R+jX)/ZB=R/ZB+jX/ZB=R+jX。 (2-29)
Y.=1/Z.,U.=U/UB,I.=I/IB
$$

在运算过程结束后，标么值通常要还原为有名值。电力系统中许多元件的参数，常用以

本身额定容量和额定电压为基准的标么值表示。在这种情况下，应首先把不同基准值的标么

值换算成由电力网统一基准值表示的标么值，然后才能再进行计算。

不同基准值的标么值间的换算方法及步骤如下。首先将以额定参数为基准值的标么值还

原为有名值：

$$
X =X。(n)Zn =X(N) SN U (2-30)
40
$$

<!-- page_007.jpg -->

第2章 电力系统各元件的特性及数学模型

然后将还原的有名值换算为统一基准值下的标么值：（重要考点）

$$
X_* = \frac{X}{Z_B}=X_{*N}\frac{Z_N}{Z_B}=X_{*N}\frac{S_B}{S_N}\left(\frac{U_N}{U_B}\right)^2
\tag{2-31}
$$

上述标么值的准确计算法是按变压器的实际变比进行计算的。在近似计算中可不考虑变压

器的实际变比，而假定变压器的变比为不同电压等级平均额定电压之比。这种近似能够满足工

程计算的要求、使计算大为简化，因此在电力系统短路故障的分析计算中得到广泛应用。

各元件电抗标么值的近似计算公式如下。

（1）发电机：

$$
X_{G*}=X_{GN*}\times\frac{U_{GN}^2}{S_{GN}}\times\frac{S_B}{U_B^2}
=X_{GN*}\times\frac{S_B}{S_{GN}}
=X_d''\times\frac{S_B}{S_{GN}}
\tag{2-32}
$$

（2）变压器：

$$
X_{T*}=\frac{U_k\%}{100}\times\frac{U_{TN}^2}{S_{TN}}\times\frac{S_B}{U_B^2}
=\frac{U_k\%}{100}\times\frac{S_B}{S_{TN}}
\tag{2-33}
$$

（3）电抗器：

$$
X_{R*}=\frac{X_R}{Z_B}
=\frac{X_R\%}{100}\times\frac{U_{RN}}{\sqrt{3}I_{RN}}\times\frac{S_B}{U_B^2}
=\frac{X_R\%}{100}\times\frac{U_{RN}}{\sqrt{3}I_{RN}}\times\frac{S_B}{U_{av}^2}
\tag{2-34}
$$

（4）输电线路：

$$
X_{L*}=x_1L\times\frac{S_B}{U_B^2}=x_1L\times\frac{S_B}{U_{av}^2}
\tag{2-35}
$$

在各元件标么值的近似计算中除电抗器外，假定同一电压等级中各元件的额定电压等于

网络的平均额定电压；变压器的实际变比等于其两侧的平均额定电压之比；基准电压取为网

络的平均额定电压。

### 2.5发电机组的数学模型

发电机和容性负荷复功率的示意图如图2-15所示。

图中标注：发电机、容性负荷；相量图中有 $\dot{U}$、$\dot{I}$、$\varphi_u$、$\varphi_i$。

图2-15发电机和负荷复功率的示意图

可以看出，以单相为例，超前功率因数（电流超前电压）运行时：

$$
\tilde{S}=\dot{U}\dot{I}^*=UI\angle\varphi_u-\varphi_i=UI\angle(-\varphi)=S(\cos\varphi-j\sin\varphi)=P-jQ
$$

滞后功率因数（电流滞后电压）运行时：

$$
S =Ui· =UI,-p, = UI<= S(cosp+ jsinp) = P+jQ
$$

因此可得发电机以滞后功率因数运行时所发出的无功功率为正，以超前功率因数运行时

$$
41
$$

<!-- page_008.jpg -->

电力系统分析

所发出的无功功率为负；负荷以滞后功率因数运行时所吸取的无功功率为正，以超前功率因

数运行时所吸取的无功功率为负。

发电机只有在额定电压、电流、功率因数下运行时，视在功率才能达到额定值，其容量

才能被最充分地利用；发电机发出的有功功率小于额定值时，它所发出的无功功率允许略大

于额定无功功率。

发电机组的运行总受一定条件的限制，如受定子绕组温升、励磁绕组温升、原动机功率

等的约束。这些约束条件决定了发电机组发出的有功功率及无功功率有一定的限额。隐极式

发电机组的运行极限如图2-16所示。

EaN

PN

(a)相量图 （b）运行极限图

图2-16隐极式发电机组的运行极限

（1）迟相.发电机组工作在P-Q运行极限图（以有功功率P为纵坐标，以无功功率Q

$$
为横坐标的坐标图）的第一象限时（P>0，Q>0）作为发电机状态，过励磁（迟相）运行，
$$

发出感性无功功率。发电机组运行时有一些约束条件：定子绕组温升（限制视在功率S）、

励磁绕组温升（限制无功功率Q）和原动机功率约束（限制有功功率P）。

定子绕组温升取决于定子绕组电流，也就是取决于发电机的视在功率。当发电机在额定

电压下运行时，这一约束条件就体现为其运行点不得越出以O点为圆心、以OB为半径所作

的圆弧S。

励磁绕组温升取决于励磁绕组电流，也就是取决于发电机的空载电势，这一约束条件体

现为发电机的空载电势不得大于其额定值EaN，也就是其运行点不得越出以O'为圆心、以

O'B为半径所作的圆弧F。

原动机的额定功率往往就等于它所配套的发电机的额定有功功率，因此原动机功率约束

就体现为经B点所作的与横轴平行的直线BC。

（2）进相。电力系统运行过程中，如果无功功率过剩，系统的电压就会升高，影响系统

的正常运行，此时需要将发电机调整到进相运行状态，但发电机在进相运行时，也会产生不

良的影响。

$$
发电机组工作在P-Q运行极限图的第二象限时（P>0，Q<0）作为进相运行状态，欠
$$

励磁（进相）运行，吸收感性无功功率（相当于发出容性无功功率）。受到定子端部温升和

并列运行稳定性的约束。主要作用为吸收过剩无功功率，降低系统过电压。

其中，定子端部温升的约束往往最为苛刻，而这一约束条件通常需通过试验确定，并在

发电机的运行规范中给出，图2-16（b）中的虚线T只是一种示意，它通常在发电机运行

<!-- page_009.jpg -->

## 第2章电力系统各元件的特性及数学模型

规范书中规定。

$$
(3）调相。发电机组工作在P-Q运行极限图的第一象限的正向坐标轴时（P=0，Q>0)，
$$

作为调相机运行状态，工作在过励磁状态，发电机不发出有功功率，只用来向电网输送感性

无功功率，从而起到调节系统无功功率、维持系统电压水平的作用。当然，发电机作调相运

行时，既可以工作在过励磁（发出感性无功功率），也可以工作在欠励磁状态（吸收感性无

功功率，即发出容性无功功率)，调相运行时--般工作在过励磁状态。水轮发电机远离负荷

中心的，一般不考虑作调相运行，

（1）三绕组升压变压器，高、中，低三个绕组按照从里到外的排列顺序为（)。

A.高中低 B.中高低 C.低中高 D中低高

$$
（2）已知变压器额定容量为100MVA，U%=10，SB=100MVA，变压器的标幺值
$$

为()。

$$
A. 0. 1 B.10 C.0.01 D. 1
$$

（3）当用式（2-13）计算变压器的电阻时，若P的单位为kW，则电压U和功率S,的

单位为()。

A.kVkVA RkVMVA C.VM VA D.kVVA

（4）当基准容量加倍时，电流标么值的变为原来标么值的（)。

A.1倍 B.2倍 C.0.5 D.0.25

（5）网络损耗负荷也是电力系统负荷的一种类型，它的有功负荷频率特性是与频率的平

方成正比，它的电压特性是与电压的平方成（)。

A.正比 B.反比 C.不确定 D.其他三个选项都不对

$$
（6）某双绕组变压器的部分铭牌参数如下：SN=20MVA，Pk=1000kW，则以变压器
$$

额定参数为基准的电阻标么值为（)。

$$
A.0.5 B.0.05 C.0.2 D.0.02
（7）某双绕组变压器的部分铭牌参数如下：SN=20MVA，P。=1000kW，则以变压器
$$

额定参数为基准的电导标么值为（)。

$$
A.0.5 B.0.05 C.0.2 D.0.02
$$

（8）考虑限制短路电流的作用，关于选择变压器的容量以下说法正确的是（)。

A.考虑限制短路电流的作用，应选择容量较大的变压器

B.考虑限制短路电流的作用，应选择容量较小的变压器

C.短路电流的大小与变压器容量的大小无关

D.以上说法均不对

$$
（9）三分裂导线呈“品”字 字形排列，单根导线的半径为r=1.56cm，分裂间距为50cm，
$$

则分裂导线的等效半径为（)。

$$
A.50cm B.3.12cm C. 18cm D.15.7cm
$$

（10）200km、110kV线路，可忽略（)。

A.电阻 B.电抗 C电导 D.电纳

$$
43
$$

<!-- page_010.jpg -->

## 第3章

电力系统潮流分析与计算

本章阐述的是电力系统正常运行状况的分析和计算，重点在电压、电流、功率的分布，

即潮流分布。本章侧重于物理现象的分析，重点讲解了简单网络潮流分布的手算方法和复杂

系统潮流分布的计算机算法。但应指出，简单网络和复杂系统之间并没有明显的界限。简单

的潮流计算也是复杂潮流计算的基础。电力系统正常运行情况下，运行、管理和调度人员需

要知道在给定运行方式下各母线的电压是否满足要求，系统中的功率分布是否合理，元件是

否过载．系统有功．无功损耗各是多少等等情况。为了了解上述运行情况所做的计算，称为

系统的潮流计算。

### 3.1电力线路运行状况计算

### 3.1.1输电线路的电压降落和功率损耗A类考点

$$
以输电线路的π形等值电路为例，设线路末端的电压为U2，末端的功率为S2=P2十
$$

S jQ，图3-1是电力线路的电压和功率示意图。

# 如图3-1所示，输电线路末端导纳支路的功率损

耗\DeltaS为：

$$
S=U2i=U·(i)=-jU
$$

图3-1电力线路的电压和功率示意图 (3-1)

阻抗支路末端的功率S为：

$$
S=S+\DeltaS=P2+jQ-U=P2+jQ2
$$

阻抗支路的功率损耗\DeltaS.为：

$$
s:= U2 U3 U²
(3-2)
$$

阻抗支路始端的功率SI为：

$$
S’;=S'+\DeltaS=(P'2+jQ2)+(\DeltaP+j\DeltaQ）=P’+jQ’
$$

始端导纳支路的功率损耗\DeltaS,为：

$$
S =U·i=U·(iu)=-jU (3-3)
$$

始端功率S为：

$$
iS. = S+\DeltaS, = (P'+jQ)-jU = P +jQ (3-4)
$$

<!-- page_011.jpg -->

## 第3章电力系统潮流分析与计算

由此，线路始端的功率求解完毕。

在实际计算中，要求解始端的功率必须得到始端的电压，因为求解\DeltaS,时用到了始端

的电压，始端电压求解如下，取U2的相角为0°，依据KVL定律有：

$$
U,=U2+
$$

可得：

$$
U,=U+U, X(R+jX) =(U+ P2R+Qx U2 U2 P'X-QR (3-5)
oU = P2X-QR
U2 U2
$$

将式（3-5）改写为：

$$
U =(U2+\DeltaU)+joU
$$

则可得U，的模值为：

$$
U=√(U+\DeltaU)²+(U)² (3-6)
$$

首末端电压的夹角，即功角为：

$$
0= tan-1 U+\DeltaU OU (3-7)
$$

依据始末端电压的关系可得电力线路的电压向量图，如图3-2所示。

说明：以上计算公式既可以用于单相系统的计算， U

也可以用于三相系统的计算。在进行单相系统的计算时，

公式中电压采用相电压，功率采用单相功率；在进行三 dU oU

相系统的计算时，电压采用线电压，功率采用三相功率。 U2\DeltaU

由图3-2可以看出，\DeltaU（电压降落的纵分量）主要 图3-2电力线路的电压向量图

影响电压的幅值，OU（电压降落的横分量）主要影响电

压的相位；在只要求计算电压幅值的情况下，忽略电压降落的横分量不会带来很大的误差，

由此可得：

U≈U+ P'R+Qx (3-8)

$$
U2
$$

### 3.1.2标志电压质量的指标及输电效率A类考点

1.电压降落

所谓电压降落，是指线路始末两端电压的相量差U，一U2或dU。电压降落也是相量，

它有两个分量\DeltaU和8U，分别称电压降落的纵分量和横分量。

2.电压损耗

所谓电压损耗，是指线路始末两端电压的数值差U，一U，。电压损耗仅有数值。而由式

（3-8）或图3－2可见，电压损耗近似等于电压降落的纵分量。电压损耗常以百分值表

示，即：

$$
45
$$

<!-- page_012.jpg -->

电力系统分析

UN

式中，U为额定电压。

3.电压偏移

所谓电压偏移，是指线路上某一点的电压与线路额定电压的数值差U，一U。电压偏移

也仅有数值。电压偏移也常以百分值表示，即：

UN

4.电压调整

所谓电压调整，是指线路末端空载与负载时电压的数值差U2o一U2。电压调整也仅有数

$$
值。不计线路对地导纳时，U2o=U，电压调整也就等于电压损，即U2o一U2=U一U2。
$$

电压调整也常以百分值表示，即：

$$
U20
$$

式中，U为线路空载时末端的电压。

5.输电效率

求得线路两端功率，就可以算出输电效率。所谓输电效率是指线路末端输出有功功率

P2与线路始端输人有功功率P的比值，常以百分值表示，即：

P

因线路始端有功功率P总大于末端有功功率P2，所以输电效率总小于100%。

### 3.1.3输电线路运行状况分析A类考点

已知线路的功率计算公式和电压计算公式并做出相应的相量图后，就可利用它们对电力

线路的运行状况做某些分析了。

1.输电线路末端空载运行状况

$$
空载时，线路末端电纳中的功率\DeltaQ属容性。末端电压给定时，其值也为定值\DeltaQ=
$$

BU。与之对应的电流I则为BUz。它们在线路上流动时引起的电压降落纵、横分

2 U 量分别为：

$$
du \DeltaU=2 BXUU=2 BRU2
$$

\DeltaU U2 而这时的电压相量图则如图3-3所示。由图3-3可

见，这时的末端电压将高于始端电压。

图3-3线路空载运行时的电压相量图 设电压损耗近似等于电压降落的纵分量，则：

$$
UN 2
$$

也就是说电压损耗与线路长度！的平方成正比。线路长度超过某一定值时，如不采取特

殊的防止电压过高的措施，则当始端电压为额定值UN时，末端电压就将超过允许值

(1.1~1.15)UN。

空载时末端申压高于始端的现象在使用电缆时尤为突出，这是因为电缆的电抗常小于架

$$
46
$$

<!-- page_013.jpg -->

## 第3章电力系统潮流分析与计算

空线的电抗，而电缆的电纳却比架空线的电纳大得多。一般采取在线路末端片联电抗器的方

法来抑制空载、轻载线路末端电压的升高。

并联电抗器、串联电抗器及并联电容器、串联电容器的作用如下。

笔记

2.输电线路末端带纯有功负载的运行状况（不计线路的导纳支路）

$$
输电线路带纯有功负载时，负载的无功功率Q2=0，有功功率流动引起的电压降落的
$$

纵、横分量分别为：

$$
\DeltaU = P2R OU=Xd=
U2 U2
由此可见，输电线路带纯有功负载时，\DeltaU>0，始端电压在幅值上高于末端电压；U>0,
$$

始端电压在相位上超前末端电压。

3.输电线路末端带纯无功负载的运行状况（不计线路的导纳支路）

$$
输电线路带纯无功负载时，负载的有功功率P2=0，无功功率流动引起的电压降落的
$$

纵、横分量分别为：

$$
\DeltaU=Q2X U=Q2R
U2 U2
由此可见，输电线路带纯感性无功负载（Q,>0）时，\DeltaU>0，始端电压在幅值上高
于末端电压；U<0，始端电压在相位上滞后末端电压。输电线路带纯容性无功负载（Q
<0）时，\DeltaU<0，始端电压在幅值上低于末端电压；U>0，始端电压在相位上超前末
$$

端电压。

4.输电线路末端既带有功负载又带无功负载的运行状况（不计线路的导纳支路）

$$
U2 >0时，始端电压高于末
U2 U2
U2
$$

### 3.2变压器运行状况的分析计算

### 3.2.1变压器中的电压降落和功率损耗A类考点

（1）变压器中的电压降落。

图3-4是变压器中的电压和功率。

$$
47
$$

<!-- page_014.jpg -->

电力系统分析

类似式（3-5），可列出变压器阻抗中电压降落的纵、横分量为：

$$
\Delta U_T=\frac{P_2R_T+Q_2X_T}{U_2}
$$

$$
\delta U_T=\frac{P_2X_T-Q_2R_T}{U_2}
\tag{3-9}
$$

图3-8 变压器中的电压和功率

类似式（3-6），可列出变压器电源端的电压 $U_1$ 为：

$$
U_1=\sqrt{(U_2+\Delta U_T)^2+(\delta U_T)^2}
\tag{3-10}
$$

类似式（3-7），又可列出变压器电源端和负荷端电压间的相位角 $\delta_T$ 为：

$$
\delta_T=\tan^{-1}\frac{\delta U_T}{U_2+\Delta U_T}
\tag{3-11}
$$

（2）变压器中的功率损耗。

类似式（3-2），可列出变压器阻抗支路中损耗的功率 $\Delta \tilde{S}_{Z_T}$ 为：

$$
\Delta\tilde{S}_{Z_T}=\left(\frac{S_2}{U_2}\right)^2 Z_T
=\frac{S_2^2}{U_2^2}(R_T+jX_T)
=\frac{S_2^2}{U_2^2}R_T+j\frac{S_2^2}{U_2^2}X_T
=\Delta P_{Z_T}+j\Delta Q_{Z_T}
\tag{3-12}
$$

类似式（3-1)，可列出变压器导纳支路的功率损耗为：

$$
\Delta\tilde{S}_{Y_T}
=\dot{U}_1\dot{I}_{Y_T}^*
=\dot{U}_1(Y_T\dot{U}_1)^*
=Y_T^*U_1^2
=G_TU_1^2+jB_TU_1^2
=\Delta P_{Y_T}+j\Delta Q_{Y_T}
\tag{3-13}
$$

整理式（3-12）及式（3-13)，可得出变压器的有功损耗、无功损耗分别为：

$$
\Delta P_T=\Delta P_{Z_T}+\Delta P_{Y_T}=\frac{S_2^2}{U_2^2}R_T+G_TU_1^2
\tag{3-14}
\Delta Q_T=\Delta Q_{Z_T}+\Delta Q_{Y_T}=\frac{S_2^2}{U_2^2}X_T+B_TU_1^2
\tag{3-15}
$$

将RT、XT、GT、B代人式（3-14）及式（3-15）得；

$$
\Delta P_T=\Delta P_{Z_T}+\Delta P_{Y_T}
=\frac{S_2^2}{U_2^2}\frac{P_kU_N^2}{1000S_N^2}
U_1^2\frac{P_0}{1000U_N^2}
\tag{3-16}
$$

$$
\Delta Q_T=\Delta Q_{Z_T}+\Delta Q_{Y_T}
=\frac{S_2^2}{U_2^2}\frac{U_k\%}{100}\frac{U_N^2}{S_N}
U_1^2\frac{I_0\%}{100}\frac{S_N}{U_N^2}
\tag{3-17}
$$

式（3－16）及式（3－17）为变压器有功损耗、无功损耗的精确计算公式，近似计算中

令 $U_1\approx U_2\approx U_N$，它们又可以简化为：

$$
\Delta P_T=\Delta P_{Z_T}+\Delta P_{Y_T}
=\left(\frac{S_2}{S_N}\right)^2P_k\times10^{-3}+P_0\times10^{-3}\ (MW)
\tag{3-18}
\Delta Q_T=\Delta Q_{Z_T}+\Delta Q_{Y_T}
=\frac{U_k\%}{100}\left(\frac{S_2}{S_N}\right)^2S_N+\frac{I_0\%}{100}S_N\ (Mvar)
\tag{3-19}
$$

式（3-18）及式（3-19）为单台变压器运行时的有功损耗及无功损耗；如果是n台相

同变压器并联运行时，有功损耗及无功损耗分别为：

$$
\Delta P_T=\Delta P_{Z_T}+\Delta P_{Y_T}
=\frac{1}{n}\left(\frac{S_2}{S_N}\right)^2P_k\times10^{-3}+nP_0\times10^{-3}\ (MW)
\tag{3-20}
\Delta Q_T=\Delta Q_{Z_T}+\Delta Q_{Y_T}
=\frac{1}{n}\frac{U_k\%}{100}\left(\frac{S_2}{S_N}\right)^2S_N+n\frac{I_0\%}{100}S_N\ (Mvar)
\tag{3-21}
48
$$

<!-- page_015.jpg -->

## 第3章电力系统潮流分析与计算

注意：公式里面的S是台相同变压器的总负荷。由式（3-18）～式（3-21）可见，

定条件下运行时，变压器电抗中损耗的无功功率就等于以标么值表示的短路电压乘以额定

功率：电纳中损耗的无功功率则等于以标么值表示的空载电流乘以额定功率。计算电阻和电

导中损耗的有功功率时，要注意制造厂提供的单位（kW）与电力系统计算中常取的单位

（MW）之间的换算。

### 3.2.2运算负荷和运算功率A类考点

图3-5所示为几种负荷功率、电源功率之间的关系。

$$
S=P+jQ S=Pi+jQiS=P²+jQ² s=P²+jQS=P2+jO S=P2+jQ2
$$

图3-5几种负荷功率、电源功率之间的关系

图3-5中，S，为电源功率，S2为负荷功率，S{为等值电源功率，S2为等值负荷功

率，S"为运算功率.S"为运算负荷.

变电站的运算负荷等于其低压母线负荷加上变压器的总功率损耗，再加上高压母线上的

负荷和与高压母线相连的所有线路电容功率的一半。变电站的等值负荷等于负荷功率加上变

压器的损耗。等值负荷和运算负荷就差在所连线路对地导纳的一半。

发电厂的运算功率等于其发出的总功率减去厂用申及地方负荷，再减去升压变压器中的

总功率损耗和与其高压母线相连的所有线路电容功率的一半。发电厂的等值功率为发电厂的

运算功率加上所连线路对地导纳一半的充电功率。

### 3.3辐射型网络的潮流计算

负荷只能从一个方向得到电源的电力网称为辐射型电力网，也称为开式网。辐射型电力

网有明确的始端和末端。辐射型电力网的潮流计算就是根据已知的负荷功率、节点电压，求

未知的节点电压、网络的功率分布、电压降落和功率损耗。开式电力网的潮流计算根据电网

大小分为区域网潮流计算和地方网潮流计算。

### 3.3.1已知同一点电压和功率的开式网潮流计算A类考点

已知同一点电压和功率（如已知末端功率和末端电压的情况）的潮流。计算思路总结为

“齐头并进”—从已知功率、电压端，利用式（3-2）～式（3-6）由末端往始端齐头并进

逐段求解功率和电压，计算过程如图3-6所示。

$$
【例3-1】 输电线路的等效电路及参数如图3-7所示，已知末端电压为U2=1100kV，
末端负荷为S2=15十j13MVA，则始端功率S；为（）。
49
$$

<!-- page_016.jpg -->

电力系统分析

$$
求功率求功率宋功嗽 0=1100
$$

求电压Sl'求电压求电压St's 216+j33

图3-6已知同一点电压、 图3-7[例3-1]图

功率求解开式网的潮流

解题过程及思路

笔记

### 3.3.2已知不同点电压和功率的开式网潮流计算B类考点

已知不同点电压和功率（如已知末端功率和始端电压的情况）的潮流计算思路总结为

“一来、二去”共两步来逼近需求解的网络功率和电压分布。“一来”是假设全网除始端外其

（已知) S（已知) 他节点电压均为线路额定电压，用已知功

率端的功率和假设的额定电压由末端往始

求功率 求功率 求功率（计算起点） 端推算功率；“二去”是从已知电压的节

求电压 求电压 求电压（计算终点） 点开始，用前一步推得的功率和已知节点

图3-8已知末端功率和始端电压 电压，由始端往末端推算电压，计算过程

求解开式网的潮流 如图3·8所示。注意：由始端推末端电

$$
压时U=√(U;-\DeltaU)²+（oU)²。
$$

### 3.4 闭式网络的潮流计算

### 3.4.1环形网络的潮流计算A类考点

电力系统中的网络结构并不都是辐射型的，在高压输电系统中往往采用环形网络和多

端供电网络。这种结构下，负荷可以从两个和两个以上的方向得到电源，所以供电可靠

性高，通常也把环形网络和多端供电网络看成闭式网络：环形网络包括两端供电网和环

式供电网两种，其中环式供电网又分为单一电压环网（见图3-9）和多电压等级环网（电

磁环网)。

只要在环形网络的电网源点将网络拆开环形网络就是最典型的电源电压大小相等、相位

相同的两端供电网，如图3-10所示。

$$
50
$$

<!-- page_017.jpg -->

第3度电力系统潮流分析与计算

$$
Z1) 2 721 7.11
$$

S S S,

图3-9单-电压环网 图3-10环形网络等效电路图

环形网络潮流的初步功率分布（采用力矩法）的计算如下：

$$
S.= （2x+2)s+23ss=(2x+212）s+2 (3-22)
212+23+ 12+2+3
$$

式中、“”表示求共轭，如之表示阻抗Z的共轭复数。

求得支路功率S。和S，后会发现，网络中某些节点的功率是由两侧向其流动的．这种

$$
节点称为功率分点．用“”和“√”分别表示有功功率和无功功率分点。
$$

利用力矩法求得网络中的功率分布后，就可确定其功率分点以及流向功率分点的功率，

由于功率分点总是网络中的最低电压点，故可以在该点将环形网络解开，可将环形网络看作

两个辐射型开式网络，此时可以由功率分的点开始，分别从其两侧逐段向电源端推算电压降

落和功率损耗，运用的计算公式与计算开式网络时完全一样。

注意：①有功功率分点和无功功率分点不一致时，应该以哪个分点作为计算的起点？鉴

于较高电压级网络中电压损耗主要是由无功功率流引起的：无功功率分点电压往往低于有功

功率分点电压，故一般以无功功率分点作为计算的起点。②若已知的是电源端电压而不是功

率分点的电压，应该按什么电压起算？假设网络中各点电压均为额定电压，由假设的额定电

压和功率分点功率先计算各线路的功率损耗，求得电源端功率后，再运用已知的电源端电压

和求得的电源端功率计算各线路的电压降落。

### 3.4.2两端供电网的潮流计算A类考点

两端供电网如图3-11所示。

以回路电压不为零的单-环网为例，其 Sh

求解过程如下。

（1）设节点1、4的电压差为： 71

$$
U,-U=dU S
$$

（2）用简化的回路电流法解等值电路， 图3-11两端供电网

可得：

$$
S.= （2+)S+S UNdU (3-23)
12+2+3 +2+
UNdU (3-24)
+ 2++3
$$

式中， UNdU 为循环功率，一般用S，表示。

$$
+2+
51
$$

<!-- page_018.jpg -->

电力系统分析

循环功率的优缺点如下。

1）不进入负荷，与负荷无关，只与两端电压相关。

2）产生功率损耗(经济性)。

3）可调整潮流分布：强制分布（可控性）。

【例3-2】 在不计网络功率损耗的情况下，图3-12所示网络各段电路中（）。

图中标注：$U_A=U$、$U_B=U$、$\bar{S}_1=2+j0$、$\bar{S}_2=2+j0$；线路参数依次为 $2+j5$、$3+j5$、$4+j8$。

$$
%% 不确定：图3-12中第一段线路阻抗原图略糊，已按可辨识内容转写为 $2+j5$，需对照原 PDF 确认。 %%
$$

图3-12[例3-2]图

A. 仅有有功功率 B. 仅有无功功率

C. 既有有功功率，又有无功功率 D. 不能确定是否有无功功率

解题过程及思路

笔记

### 3.5输电线路上的功率流向A类考点

在不计线路电阻和并联支路的情况下，输电线路上的有功功率从相角超前流向相角滞

后，输电线路上的无功功率从电压高流向电压低.

推导过程

笔记

$$
52
$$

<!-- page_019.jpg -->

## 第3章电力系统潮流分析与计算

### 3.6电力网络潮流的调整控制

### 3.6.1关于潮流分布的几个定义B类考点

（1）电力网潮流的自然分布：是指不采取任何控制调节手段时，电力网的功率分布。

（2）电力网潮流的经济分布：是指使电力网总的有功功率损耗最小的功率分布。

（3）均一网：是指电压等级相同，导线截面积、线间几何均距相同的电力网，均一网各

段线路的电抗和电阻的比值都相等。

### 3.6.2潮流分布的特点A类考点

（1）辐射型网络（开式网）中的潮流是不加控制也无法控制的，完全取决于各负荷点的

负荷。

（2）环形网络潮流的自然分布是按照阻抗反比分布的。

（3）环形网络潮流的经济分布是按照申阴反比分布的。

（4）均一网潮流的自然分布即为经济分布。

（5）如果环形网络每条支路的电抗与电阴的比值相等，则环形网络的功率分布按照长度

反比分布，潮流的自然分布即为经济分布。

注意：潮流控制针对的是闭式网络，开式网络的潮流无法控制。

### 3.6.3潮流控制的方法A类考点

调整控制潮流的手段主要有三种，即串联电容、串联电抗、附加串联加压器。

串联电容的作用是以其容抗抵偿线路的感抗，将其串联在环式网络中阻抗相对过大的线

段上，可转移其他重负荷线段上流通的功率。

串联电抗的作用与串联电容相反，其主要作用是限流，将其串联在重负荷线段上可避免

该线段过负荷。但由于其对电压质量和系统运行的稳定性有不良影响，故这一手段未曾

推广。

附加串联加压器的作用在于产生一个环流或强制循环功率，使强制循环功率与自然分布

功率的叠加达到理想值。

调整控制潮流的措施为：①对于两端供电网调整两端发电机的电压大小和相位；②对于

多电压等级环网调整变压器变比；③装设附加串联加压器。调整两端发电机电压大小和相

位，受电压允许变动范围限制和发电机额定容量限制，调整能力有限。改变电压大小（相当

于纵向串联电动势）主要产生强迫功率的无功部分；改变电压的相位（相当于横向串联附加

电动势）主要产生强迫功率的有功部分。即改变电压的大小主要改变无功功率分布；改变电

压的相位主要改变有功功率分布，串联纵向附加电动势和横向附加电动势的作用如图3-13

（a）所示，附加串联加压器在系统中的接人如图3-13（b）所示。

【例3-3】 环形电力网络如图3-14所示，ABC三个变电所以及功率方向如图3-14

所示，若将A变电所向B变电所输送的功率调控为25MW，则应串联的电容为（)。

$$
A.j20\Omega B.-j20Q\Omega C. --j10\Omega D. j10\Omega
53
$$

<!-- page_020.jpg -->

电力系统分析

图中标注：$\dot{U}_1$、$\dot{U}_2$、$\dot{E}_{a}$、$\dot{E}_{a x}$、$\dot{E}_{a y}$。

串联纵向附加电动势 串联横向附加电动势

（a）串联纵向附加电动势和横向附加电动势的作用 （b）附加串联加压器的接入

图3-13串联加压器的连接方式和作用

1-主变压器；2-电源变压器；3-串联加压器

$$
200MW \quad 140MW \quad j20 \quad 300MW
j20 \quad j10
60MW \quad 160MW
100MW
$$

图3-14 [例3-3]图

解析：

笔记

### 3.7复杂电力系统潮流计算（专科不考）

随着计算机技术的迅速发展和普及，电子计算机已成为分析计算复杂电力系统各种运行

情况的主要工具。本节介绍利用计算机计算电力系统潮流的数学模型和计算方法。电力网络

的数学模型是由网络参数和变量及其相互关系组成的、可反映网络性能的方程组，即电力网

络方程。在电力网络中符合这种关系的方程组有节点电压方程、回路电流方程、割集方程

等。但在实际电力系统的等值网络中有较多的接地支路，采用节点电压方程可减少方程的数

目，尤其在具有交叉跨接的非平面网络中建立节点方程非常方便，且在网络结构改变时可方

便地修改方程，因此在电力系统的各种计算中较多地采用了节点电压方程，本节也只介绍节

$$
54
$$
