# 衡真电力系统分析讲义-061-080



<!-- page_001.jpg -->

第3育电力系统潮流分析与计算

点电压方程。

### 3.7.1电力网络方程A类考点

1.节点电压方程

在电路理论课程中，已导出了运用节点导纳知阵的节点电压方程：

$$
I=YU (3-25)
$$

它可展开为：

$$
Y 21 Y2z Yzn U
Y 32 ... U (3-26)
$$

： ..

Y Y, Y

对于图3-15所示的电力系统等值网络， y12

列写节点电压方程为： U

$$
i FY1 Y
Y21 Y22 Y23
0 LYs1 Y32 Y33- V20
(3-27)
$$

这些方程式中，I是节点注人电流的列

向量。在电力系统计算中，节点注人电流可 图3-15电力系统等值网络

理解为各节点电源电流与负荷电流之和，并规定电源流向网络的注人电流为正，因此仅有负

荷的负荷节点注入电流具有负值。某些仅起联络作用的联络节点，如图3－15中的节点3，

注人电流为零。U是节点电压的列向量，因为通常以大地作为参考节点，所以网络中有接

地支路时，节点电压通常就指该节点的对地电压；网络中没有接地支路时，各节点电压指各

节点与被选定参考节点之间的电压差。一般以大地作为参考节点，并规定其编号为零。YB

是一个nXn阶的节点导纳矩阵，其阶数n就等于网络中除参考节点外的节点数。例如，图

$$
3-15中，n=3；式（3-27）即为图3-15所示网络的节点电压方程。
$$

2.节点导纳矩阵

节点导纳短阵的对角元Y。（i一1，2，…，n）称为自导纳。由式（3·27）可见，自导

纳Y。在数值上等于在节点i施加单位电压，其他节点全部接地时，经节点i注人网络的电

流。因此，它可定义为：

$$
Y, = (i./U,)u, 0.) (3-28)
以图3-15所示网络为例，取i=2，在节点2接单位电压源Ug=1，节点1、3的电压
$$

源短接，按如上定义，可得：

$$
Yn=(i2/U)(u,-Uy0)
从而，Y22=y2十y十yz3。由此可见，节点i的『导纳Y,在数值上等于与该节点直接
55
$$

<!-- page_002.jpg -->

电力系统分析

连接的所有支路的导纳之和。

$$
节点导纳矩阵的非对角元 $Y_{ji}$（$j=1,2,3,\cdots,n$；$i=1,2,\cdots,n$；$i\ne j$）称为互导纳。
$$

由式（3-27）可见，互导纳 $Y_{ji}$ 在数值上等于在节点 $i$ 施加单位电压，其他节点全部接地时，

经节点 $j$ 注入网络的电流。因此，它可以定义为：

$$
Y_{ji}=\left(\frac{\dot{I}_j}{\dot{U}_i}\right)_{U_j=0,\ j\ne i}
\tag{3-29}
$$

仍以图3-15所示的网络为例，取 $i=2$，在节点2接单位电压源 $\dot{U}_2=1$，节点1、3的电压源短接，按如上定义，可得：

$$
Y_{12}=\left(\frac{\dot{I}_1}{\dot{U}_2}\right)_{U_1=U_3=0}
$$

$$
Y_{32}=\left(\frac{\dot{I}_3}{\dot{U}_2}\right)_{U_1=U_3=0}
$$

从而，$Y_{12}=Y_{21}=-y_{12}$，$Y_{32}=Y_{23}=-y_{23}$。由此可见，节点 $j$、$i$ 之间的互导纳 $Y_{ji}$ 在数值上等于连接 $j$、$i$ 支路导纳的负值。显然 $Y_{ji}=Y_{ij}$。而且若节点 $j$、$i$ 之间没有联系，则 $Y_{ji}=Y_{ij}=0$。
$$

互导纳的这些性质决定了节点导纳矩阵是一个对称的稀疏矩阵。而且，由于每个节点所

连接的支路数总有一定限度，所以随着网络中节点数的增加，非零元素数会越来越少，节点

导纳矩阵的稀疏度，即零元素数与总元素数的比值也会越来越高。

节点导纳矩阵的特点为：$n$ 阶、对称、方阵、非奇异、稀疏、可以由网络结构直接

写出。

3.节点阻抗矩阵

将式（3-26）两边同时左乘 $Y_B^{-1}$，可得：

$$
Y_B^{-1}I_B=U_B
$$

如令 $Y_B^{-1}=Z_B$，上式可以改写为：

$$
Z_BI_B=U_B
\tag{3-30}
$$

它又可以展开为：

\begin{bmatrix}
Z_{11} & Z_{12} & Z_{13} & \cdots & Z_{1n}\\
Z_{21} & Z_{22} & Z_{23} & \cdots & Z_{2n}\\
Z_{31} & Z_{32} & Z_{33} & \cdots & Z_{3n}\\
\vdots & \vdots & \vdots & \ddots & \vdots\\
Z_{n1} & Z_{n2} & Z_{n3} & \cdots & Z_{nn}
\end{bmatrix}
\begin{bmatrix}
\dot{I}_1\\
\dot{I}_2\\
\dot{I}_3\\
\vdots\\
\dot{I}_n
\end{bmatrix}
=
\begin{bmatrix}
\dot{U}_1\\
\dot{U}_2\\
\dot{U}_3\\
\vdots\\
\dot{U}_n
\end{bmatrix}
\tag{3-31}
$$

这些方程式中的 $Z_B=Y_B^{-1}$ 称为节点阻抗矩阵。显然，节点阻抗矩阵也是一个 $n\times n$ 阶的

对称矩阵。

$$
节点阻抗矩阵的对角元 $Z_{ii}$（$i=1,2,\cdots,n$）称为自阻抗。由式（3-31）可见，自阻
$$

抗在数值上等于经节点 $i$ 注入单位电流，其他节点都不注入电流（开路）时，节点 $i$ 的电

压。因此，它也可定义为：

$$
Z: = (U;/ i;)(1,=0,i) (3-32)
$$

而由式（3-31）可见，互阻抗Z在数值上等于经节点i注人单位电流，其他节点都不注人

电流时，节点j的电压。因此，它也可定义为：

$$
56
$$

<!-- page_003.jpg -->

## 第3章电力系统潮流分析与计算

$$
Zn =(U,/1;)(1,-0j×n (3-33)
$$

互阻抗的这些性质决定了节点阻抗矩阵也是对称矩阵，但不是稀疏矩阵而是满矩阵。由

于网络中各节点相互间有直接、间接的联系，节点i有注人电流而其他各节点注人电流都为

零时，网络中除参考节点外，其他节点电压都不为零。

节点阻抗矩阵的特点为：n阶、对称、方阵、非奇异、满阵、不可以由网络结构直接写

出，一般由节点导纳矩阵求逆得到。

### 3.7.2节点导纳矩阵的修改A类考点

在电力系统计算中，往往要计算不同接线方式下的运行状况，如某电力线路或变压器投

人前后的状况，某些元件参数变更前后的运行状况等。由于改变一个支路的参数或它的投

入、退出状态只影响该支路两端节点的自导纳和它们之间的互导纳，所以不必重新列写与新

运行状况相对应的节点导纳矩阵，而只需对原有的矩阵做某些修改。下面介绍几种典型的修

改方法。

（1）从原网络中引出一条新支路，同时增加一个新节点，如图3-16（a）所示。设i为

原有网络中节点，j为新增加节点，新增加支路导纳为y；则：

1）节点导纳矩阵增加1阶；

2）新增对角元Y；

$$
3）新增非对角元Y=Y=-y；
$$

4）原矩阵的对角元Y的增量为。

（2）在原网络i、j之间增加一条支路，如图3-16（b）所示，则

（a）增加支路和节点(b）增加支路 (c）切除支路 （d）改变支路参数 （c）增加对地支路

图3-16电力网络接线的改变

1）节点导纳矩阵的阶数不变；

$$
2）原网络i节点的自导纳增量为\DeltaY=；
3）原网络j节点的自导纳增量为\DeltaY;=；
4）原网络i、j节点之间的互导纳增量为\DeltaY=\DeltaY；=一。
$$

（3）在原网络i、j之间切除一条支路，如图3-16（c）所示，则：

1）节点导纳矩阵的阶数不变；

$$
2）原网络i节点的自导纳增量为\DeltaY=一y；
3）原网络j节点的自导纳增量为\DeltaY;=一y；
4）原网络i、j节点之间的互导纳增量为\DeltaY=\DeltaY=。
$$

（4）将原网络i、j之间的导纳由;改为，如图3-16（d）所示，则：

1）节点导纳矩阵的阶数保持不变；

$$
2）原网络i节点的自导纳增量为\DeltaY=一y;十y；
57
$$

<!-- page_004.jpg -->

电力系统分析

$$
3）原网络 $j$ 节点的自导纳增量为 $\Delta Y_{jj}=-y_{ji}+y'_{ji}$；
4）原网络 $i$、$j$ 节点之间的互导纳增量为 $\Delta Y_{ij}=\Delta Y_{ji}=y_{ij}-y'_{ij}$。
$$

（5）在原网络 $i$ 节点增加一条对地支路 $y_{i0}$，如图3-16（e）所示，则：

1）节点导纳矩阵的阶数不变；

$$
2）原网络 $i$ 节点的自导纳增量为 $\Delta Y_{ii}=y_{i0}$。
$$

### 3.7.3功率方程及其迭代解法B类考点

1.功率方程

在实际电力系统的潮流计算中，已知的运行参数往往是节点的负荷和发电机的功率，而

不是它们的电流，因此在节点电压未知的情况下，节点的注人电流是无法得知的。这样就不

能直接用3.7.1节介绍的网络方程来进行潮流计算，而是必须首先在网络方程的基础上，将

节点注人电流用节点的注人功率来代替，建立起潮流计算用的节点功率方程，然后再求出各

节点的电压，进而求出整个系统的潮流分布。网络方程用功率表示之后变成了一组非线性的

方程组，只能迭代求解。(潮流方程为非线性方程的根本原因是用功率和电压表示了电流)

$$
\dot{I}=Y\dot{U}\quad（线性）=\left(\frac{\tilde{S}}{\dot{U}}\right)^*
=Y\dot{U}\Rightarrow \tilde{S}=\dot{U}Y^*\dot{U}^*\quad（非线性）
$$

由 $\tilde{S}=\dot{U}Y^*\dot{U}^*\Rightarrow P+jQ=\text{实部}+\text{虚部}$，将实部、虚部分开，两边对应相等得

$$
P=\text{实部};\quad Q=\text{虚部}
\tag{3-34}
$$

2.变量分类

变量可分为以下三种。

（1）不可控变量（扰动变量）：负荷消耗的有功功率及无功功率的大小是由用户决定的，

无法由电力系统控制，这种变量称为不可控变量或扰动变量。当这种变量出现事先没有预计

的变动时，将会引起系统运行状态的变化，系统将偏离它的原始运行状态。在电力系统实际

运行中，一般是按照运行经验或进行负荷预测来对此类变量做出估计，把它作为已知量。

（2）控制变量：电源发出的有功功率及无功功率是可以由电力系统控制的自变量，这种

变量称为控制变量。可以根据系统运行的需要，调整控制变量来改变整个系统的运行状态。

（3）状态变量：节点（或母线）电压的大小和相位角是受控制变量控制的因变量，这种

变量称为状态变量。其中电压主要是受无功功率的控制，相位主要受有功功率的控制，状态

变量将随着控制变量的变化而改变。

3.节点分类

在潮流计算中常把节点分成以下三类。

（1）PQ节点：已知节点的有功功率P;和无功功率Q：（包括电源和负荷的），求节点的

电压幅值和相角。这种节点对应于实际系统中的纯负荷节点和按给定有功功率及无功功率发

电的发电厂母线和没有其他电源的变电所母线、联络节点（注入的有功功率和无功都等于

零)，降压变电所母线（负荷节点）、固定出力的发电厂母线。

（2）PV节点：已知节点的有功功率P；和需要维持的电压幅值U，求节点的无功功率

Q和电压角度8；。这种节点对应于给定发电机有功出力并控制发电机母线电压的发电厂母

线及装有无功补偿装置的变电站母线。电力系统中有一定无功功率储备的发电厂和有一定无

功功率电源的变电所母线都可选作PV节点，当PV节点的无功越限时，PV将转化为PQ

$$
58
$$

<!-- page_005.jpg -->

## 第3章电力系统潮流分析与计算

节点。

（3）平衡节点：用来平衡全系统的功率。由于电网中的有功和无功损耗均为各母线电压

的函数，在各母线电压未计算出来时是未知的，因而不能确定电网中所有发电机所发功率，

必须由一台容量较大的机组来担负平衡全网功率的任务，这个发电机节点称为平衡节点。在

$$
平衡节点上．电压幅值取U=1，角度为0°。一般一个系统中只设一个平衡节点。进行计算
$$

时，平衡节点是不可少的；PQ节点是大量的；PV节点是少量的．甚至可能没有。

这种节点分类方法适用于潮流计算的计算机算法，在那些面向手算的计算方法中，节点

只分两类，即PQ节点和平衡节点。前者包含所有负荷节点和发给定功率的电源节点，后者

则是起平衡作用的电源节点。手算时之所以不设PV节点，是由于设置这类节点后，就不免

要以试探法求解，而就手算而言，这将不胜负担。

4.节点数目的计算

设系统有n个节点，其中PQ节点为m个，则PV节点的个数为n一m一1个。

### 3.7.4典型复杂潮流算法的特点A类考点

1.潮流计算的方程数目

复杂电力系统潮流计算常用三种方法：高斯赛德尔迭代法，牛顿拉夫逊法，PQ分解

法。三种方法均是求解非线性方程的方法，均为迭代法。

（1）牛顿拉夫逊法潮流计算的方程数目。

1）直角坐标法。

设系统有n个节点，其中有m个PQ节点，有1个平衡节点，则PV节点的个数为n一

1一m个，由式（3-34）可知，m个PQ节点可列出m个关于P的方程和m个关于Q的方

程；n-1-m个PV结点可列出n一1一m个关于P的方程和n-1一m个关于V的方程；平

衡节点用于平衡全网的功率损耗，在潮流计算中不列方程。则采用牛顿拉夫逊直角坐标法进

$$
行潮流计算时，总方程个数为m十m十n一1一m十n-1一m=2（n一1）个，其中功率方程为
$$

（n+m一1）个。

2）极坐标法。

极坐标法与直角坐标法相比，电压不列方程，所以总方程个数为（n十m一1）个。

（2）PQ分解法潮流计算的方程数目：PQ分解法是牛顿拉夫逊极坐标法的简化，所以

与极坐标法方程数目相同。

$$
注意：PQ分解法的简化条件为：①R<X（高压系统适用）；②8≈0（所有电源相位
$$

角相同)；③BUQ；（BU?表示除i节点外，其他节点全部接地时，由i节点注人网络的

无功功率，Q.表示正常情况下由i节点注人网络的无功功率)。

2.潮流计算雅可比矩阵的特点

雅可比矩阵为潮流计算方程的系数矩阵，所以雅可比矩阵的阶数与潮流方程数目相同。

（1）高斯赛德尔选代法没有雅可比矩阵。

（2）牛顿拉夫逊直角坐标法雅可比矩阵的特点为：2（n一1)阶，不对称，稀疏，变化

（每迭代一次，雅可比阵修正一次），非奇异。

（3）牛顿拉夫逊极坐标法雅可比矩阵的特点为：n十m一1阶，不对称，稀疏，变化

(每迭代一次，雅可比阵修正一次），非奇异。

$$
59
$$

<!-- page_006.jpg -->

电力系统分析

（4）PQ分解法雅可比矩阵的特点为：将极坐标系下的雅可比矩阵分解为n一1阶和m

阶两个矩阵；对称，稀疏，不变，非奇异。

3.三种潮流计算方法的比较

三种潮流计算方法的比较如表3－1所示。

表3-1 三种潮流计算方法的比较

项目 高斯赛德 牛顿拉夫逊法 PQ分解法

尔选代法

对初值的要求 不要求 对初值要求严格 较严格（PQ分解法是牛顿拉夫逊法的简化）

(初值不当，不收敛）

占内存 最少 占内存大 次之

收敛性 最差 收敛最快 (平方收敛) 线性收敛

选代次数 最多 最少 选代次数比牛顿拉夫逊法增加1倍

每次选代时间 最短 最长 次之

计算速度（总计算时间）最慢 次之 最快

变化的矩阵，每次迭代 将雅可比矩阵降为两个低阶常数阵，内存需要

雅可比矩阵 无 需要重新求取，影响 较牛顿拉夫逊法少，计算速度大大提高

计算速度，占内存大

精度 取决于收敛判据，判据相同，精度一致

习题

（1）500kV高压电网线路中串联电容的主要目的是（)。

A.提高静态稳定性 R.电压调整

C.频率调整 D.经济调度

（2）对于高压线末端电压升高现象，常用办法是在线路末端加（)。

A.并联电抗器 B串联电抗器 C.并联电容器 D.串联电容器

（3）为了减小输电线路有功功率损耗，可以（)。

A.增大线路有功功率 B.增大线路无功功率

C.提高线路两端电压 D.增大输电线路电阻

（4）用功率和阻抗表示的电压降落纵分量的表达式为（)。

$$
A. \DeltaU=PR+QX B. \DeltaU=P2R-Q2X
U2 U2
C. U=P2X-QR D. \DeltaU= P2X+QR
U2 U2
$$

（5）只有无功功率通过输电线路时，在输电线路上消耗（)。

A.有功功率 B.无功功率

C.既有有功功率又有无功功率 D.以上均不对

（6）不计输电线路上的电阻及并联支路，已知输电线路始端的电压为112之6°，末端的

电压为1150°，则下列说法正确的是（)。

$$
60
$$

<!-- page_007.jpg -->

## 第3章电力系统潮流分析与计算

A.有功功率从线路始端流向线路末端

B. 有功功率从线路末端流向线路始端

C.无功功率从线路始端流向线路末端

D.线路上没有无功功率传输

（7）（本科）某系统有1000个节点，在某一节点新增一条支路，增加一个节点，则节点

导纳矩阵新增非零元素（)。

A.999+999个 B.3个

$$
C. 1000×1000个 D. 0个
$$

（8）如图3-17所示环形网络中变压器的变比均为实际变比，对于环形网络中的循环功

率，正确的说法是（）。

$$
T_1: 220/121kV \quad T_3: 110/38.5kV
T_2: 220/38.5kV
$$

图3-17 题（8）图

A. 无循环功率 B. 有逆时针方向的循环功率

C. 有顺时针方向的循环功率 D. 有循环功率，但无法确定其方向

（9）（本科）电力系统潮流计算时，平衡节点的待求量是（）。

A. 节点电压大小和节点电压相角 B. 节点电压大小和发电机无功功率

C.发电机有功功率和无功功率 D.节点电压相角和发电机无功功率

（10）（本科）装有无功补偿装置，运行中可以维持电压恒定的变电所母线属于（）。

A.PQ节点 B.PV节点 C.平衡节点 D.不能确定

$$
61
$$

<!-- page_008.jpg -->

## 第4章

无功功率平衡及无功功率与电压的关系

电力系统的运行电压水平取决于无功功率的平衡，系统中各种无功功率电源的无功出力

应能满足系统负荷和网络损耗在额定电压下对无功功率的需求，否则电压就会偏离额定值。

电力系统中无功功率的最优分布问题，包括无功功率电源的最优分布和无功功率负荷的

最优补偿两个方面。此问题必须是在负荷的自然功率因数较高的情况下讨论才有意义，因为

负荷的自然功率因数越高，则负荷需要的无功功率越小，在电力系统中通过电力网络输送的

无功功率越小，因而减少了由无功功率流动引起的功率损耗。

1.无功功率电源的最优分布

无功功率电源的最优分布应遵循等网损微增率准则。等网损微增率准则实质上是一个静

态优化问题，需要注意的是这里的目标函数和约束条件与分析有功功率负荷最优分配时不

同。无功功率电源最优分布的目的，是在有功功率负荷的最优分配方案确定后，调整各无功

功率电源的出力，使全网中总的有功功率损耗入P为最小，这就是该问题的目标函数。

2.无功功率负荷的最优补偿

无功功率负荷的最优补偿是指综合考虑投资的回收和补偿装置的年运行费用，目标是补

偿后效益最大。其具体是指最优补偿量的确定、最优补偿设备的分布、最优补偿顺序的选择

等问题。这些问题的数学分析较困难，因此一定要做若干简化。又由于这些问题和其他问题

不同，主要和系统规划有关，而在规划阶段，很多原始资料都不够精确，因而也没必要片面

追求数学分析的严格性。

等网损微增率准则是无功电源的最优分配原则，最优网损微增率准则或无功经济当量是

衡量无功负荷最优补偿的准则，综合运用这两个准则就可以统一解决无功补偿设备的最优补

偿容量和最优分布问题。运用最优网损微增率准则确定系统中无功负荷的最优补偿时，首先

应充分利用已有的无功功率电源，在无功电源最优分布方案的基础上，选出无功功率分点计

算其网损微增率，网损微增率最小的节点一般是系统中的某个无功功率分点。然后在网损微

增率最小的无功功率分点设置无功补偿设备，接着重新进行无功电源最优分布和潮流分布计

算，找出新的无功功率分点，再设置无功补偿设备。

### 4.1电力系统的无功功率平衡

### 4.1.1无功电源A类考点

电力系统的主要无功电源有发电机、同步调相机、电力电容器、静止无功补偿器和静止

无功发生器

（1）发电机（Generator）。

发电机是电力系统中最基本的无功功率电源，可以通过调节发电机的励磁电流来改变发

电机发出的无功功率。由电机学中发电机的P-Q功率极限图可知，只有当发电机运行在额

<!-- page_009.jpg -->

## 第4章无功功率平衡及无功功率与电压的关系

定状态时，发电机才有最大视在功率，其容量才能得到充分的利用。当发电机在低于其额定

功率因数运行时，发电机所发有功功率降低，其发出的无功功率比额定运行状态的无功功率

大。因此，在系统有功备用比较充足的情况下，可利用靠近负荷中心的发电机，在降低有功

功率的条件下，多发无功功率，以提高电网的电压水平。

发电机在额定参数下运行时：

$$
QGN=SGNsinpN=PGvtanp
$$

发电机的P-Q运行极限参数：①定子电流额定值（反应额定视在功率）；②转子电流

额定值（反应空载电势）；③原动机出力（反应额定有功功率）。

发电机在额定情况下能够发出无功功率主要决定于它的定容量和额定功率因数。

同步发电机吸收无功功率时是以超前功率因数运行的，即所谓的进相运行，其所能吸收

的数量一般需要通过试验来确定。

（2）同步调相机（SynchronousCompensator）。

调相机相当于空载运行的大容量的同步发电机，它实质上就是只能发无功功率的发电

机，它在过激运行时向系统供应感性无功功率。同步调相机的特点为：过励磁运行可作无功

电源运行；欠励磁运行可作无功负荷运行；可平滑无级地改变无功功率的大小和方向，达到

调整系统运行电压的目的：无功功率的输出受端电压的影响不大w运行维护较复杂，有功功

率损耗较大；单位容量的投资费用较大，只宜集中安装。

(3）电力电容器（Power Capacitor）。

电力电容器发出的无功功率为

$$
U2=U²C (4 - 1)
$$

Xc

电力电容器的特点为：运行维护方便；有功功率损耗小；单位容量投资小日与总容量的

大小几乎无关；既可集中安装，也可分散布置；无功功率调节性能差，输出的无功功率受端

电压影响较大；当母线电压升高时，它发出的无功功率增多，会使系统电压进一步升高；当

母线电压低时，它发出的无功功率减少，会使系统电压进一步降低。

(4）静止无功补偿器（SVC-StaticVARCompensator）。

其主要部件有饱和电抗（SaturableReactor，SR）、固定电容器（FixedCapacitor，

FC)、晶闸管控制电抗器（ThyristorControlledReactor，TCR）和晶闸管投切电容器

(Thyristor Switched Capacitor，TSC)，如图4-1所示。

TCR TSC SR

CsC

(a)TCR (b)TSC (c)R

图4-1静止无功补偿器

$$
63
$$

<!-- page_010.jpg -->

电力系统分析

无论何种型式的静止无功补偿器，它们之所以能作无功功率电源产生感性无功功率，依

靠的都是其中的电容器。而电容器所能产生的感性无功功率则与其端电压的平方成正比。因

此，当系统电压水平过于低下，迫切需要静止无功补偿器增加其感性无功功率输出时，补偿

器往往无法满足要求，当电压低于伏安特性拐点时，甚至不能输出无功功率，这是作为无源

元件的静止无功补偿器所无法克服的缺陷。静止无功补偿器由可控电抗器和电容器组并联组

成。设电容器发出的无功功率为Qc，电抗器吸收的无功功率为Q，则静止无功补偿器发出

$$
的无功功率为（Qc一QL）。通常Q做成可连续调节的，当Qc>Q,时，静止无功补偿器发
出无功功率；而当Qc<Q时则吸收无功功率。静止无功补偿器配以适当的自动调节装置
$$

后，就能自动调节无功功率，使连接点母线电压保持为给定值。静止无功补偿器不仅能在稳

态运行时调节无功功率，保证系统电压的稳定，而且由于其反应的快速性及对冲击负荷的适

应性，也能满足动态无功功率补偿的要求。与同步调相机相比，它调节速度较快，运行维护

简单，功率损失较小。

$$
(5）静止无功发生器（SVG/STATCOM静止同步补偿器/STATCON静止调相机）。
$$

静止无功发生器的主体是一个电压源型逆变器。其优点是响应速度更快，运行范围更

宽，谐波电流含量更少，且电压较低时仍能向系统注入较大的无功电流。

几种无功电源的比较如表4-1所示。

表4-1 几种无功电源的比较

性能 同步调相机 电力电容器 静止无功补偿器

TCR TSC SR

$$
调节范围 超前/滞后 超前 超前/滞后 超前 超前/滞后
$$

控制方式 连续 不连续 连续 不连续 连续

调节灵活性 好 差 很好 好 差

启动速度 慢 中等 很快 快 快

反应速度 慢 快 快 快 快

调节精度 好 差 很好 差 好

产生高次谐波 少 无 多 无 少

电压调节效应 正 负 正 负 正

承受过电压的能力 好 无 中等 无 好

有功功率损耗 1.5%~3% 0. 3%~0. 5% <1% 0.3%~0.5% <1%

单位容量投资 高 低 中等 中等 中等

维护检修 不方便 方便 方便 方便 不常维修

表4-1中“电压调节效应”为正是指是电压降低时输出的感性无功功率会增加。从表

里我们还注意到静止无功补偿器中的TCR和SR既可以当无功电源也可以当无功负荷，所

以电压调节性能优于TSC。

### 4.1.2电力系统中的无功负荷A类考点

电力系统中的无功负荷主要是异步电动机和变压器。

（1）异步电动机的无功功率和电压的关系。

$$
4
$$

<!-- page_011.jpg -->

## 第4章无功功率平衡及无功功率与电压的关系

异步电动机的无功功率和电压的关系（Q-U)，如图4-2所示。

OM

的无功功率两部分组成。

（2）变压器的无功功率损耗。

$$
QLT =\DeltaQ+\DeltaQ =U²BT + () X≈I% S+UK%
100 100 N
(4-2)
$$

式中，\DeltaQ。为励磁无功损耗；\DeltaQr为绕组漏抗无功损耗。 图4-2异步电动机

一般110kV以上的变压器空载电流百分数为1%～2%，短路 Q-U静态特性

电压百分数为10%左右。对一台变压器而言，满载时，无功损耗约为其额定容量的12%左

右。在多电压级网络中，变压器的无功损耗约为无功负荷的75%。

（3）输电线路中的无功功率损耗。

$$
\DeltaQL+\DeltaQB=U²P²+Q²_U²+U X 2 ²B=IX-U²+U 2 B (4-3)
$$

输电线路上的无功功率损耗包括串联电抗中的无功功率损耗和并联电纳中的无功功率损

耗两部分。

串联电抗在系统中消耗的无功功率与所通过的电流的平方成正比，呈感性。并联电纳中

消耗的无功功率呈容性，其大小与线路电压的平方成正比。当输电线路输送容量小于自然功

率时，线路充电功率大于线路消耗的无功功率，整条线路呈容性；当线路输送的容量大于自

然功率时，线路消耗的无功功率大于线路的充电功率，线路感性，这时，输电线路相当于

系统的无功负荷。

（4）晶闸管控制电路中所吸收的无功功率。

晶闸管控制电路中所吸收的无功功率主要是指直流输电系统中换流装置所吸收的无功功

率。其中整流器吸收的无功功率约为直流输送功率的30%～50%，逆变器吸收的约为40%～

60%，二者之和也是一个相当大的数值。

无功备用容量即无功功率的裕度，包括以下三个部分：①发生故障时的裕度；②估算误

差的裕度；③节假日及气候突变日的裕度。通常无功备用容量取最大无功负荷的7%～8%，

有时也要进行分析计算后才能确定。进行无功功率平衡计算时的运行方式选择，一般取对应

最大无功负荷及最小无功负荷运行方式进行平衡。根据最大负荷求出电容性无功补偿设备的

容量，根据最小负荷求出申感性无功补偿设备的容量。

（5）感性无功补偿设备所吸收的无功功率。

感性无功补偿设备所吸收的无功功率主要是指为补偿系统中过剩的容性无功功率而设置

的并联电抗器所吸收的无功功率，与电压的平方成正比。例如在高压远距离输电线路上，并

联电抗器用以吸取轻载或空载线路上过剩的感性无功功率，可以降低过电压。

### 4.1.3系统的无功功率平衡A类考点

在电力系统中，电源所发出的无功功率必须与无功负荷和无功损耗相平衡，同时无功功

率电源的容量中还应有一定的备用，即：

$$
QGC—QLD-Q=Qros (4-4)
65
$$

<!-- page_012.jpg -->

电力系统分析

我国关于负荷功率因数的规定如下。

（1）35kV及以上电压等级直接供电的工业负荷和装有带负荷调压的用户，功率因数不

低于0.95。

（2）其他用户的功率因数不低于0.9

（3）农业用户功率因数不低于0.8。

### 4.2无功功率平衡和电压水平的关系

以图4-3所示的辐射型网络电气连接图和等效电路图为例，来说明系统的无功功率与

电压水平的关系。

设负载为异步电动机，X为发电机、变压器或者线路的总电抗，则得到系统首末端电

压的矢图，如图4-4所示。

jix

P+jQ

图4-3辐射型网络电气连接图和等效电路图 图4-4首末端电压的矢量图

由图4-4可知：

$$
Esin8 =- IX cosp→Icosp X E sino (4-5)
P=UIcosp=X EU (4-6)
Q=UIsinp=EU X coso U X Q U2 X X F.U cOsO (4-7)
$$

式（4-6）与式（4·7）两边同时平方后相加，消去6，得：

P²+(Q- (4-8)

电源无功功率为：

$$
Q=Q（U)=EU -P²_U²X (49)
$$

由式（4－9）可以得到电压和无功功率的关系，如图4-5所示。

图4-5中，线1是当负荷有功功率P和发电机电动势E为定值时，发电机送至负荷的

无功功率Q与电压U的关系曲线。线1'是电压升高后发电机发出无功和电压的关系曲线。

线2是负荷的无功－电压静特性曲线。线2'是负荷增加后无功和电压的关系曲线。

（1）无功负荷增加后，若系统无功功率电源不增加，系统的无功功率平衡只能在低于原

长的电压水平下实现。

（2）系统的无功功率电源比较充足，就能满足较高电压水平下无功功率平衡的需要，系

$$
66
$$

<!-- page_013.jpg -->

人无功功拳平街及无功功率与电压的关系

窥有软高的远行电于永求。

有电力苏殊中应力未做到定电厌下的无功功衣平衡，并很

定电任下的无功功案亚衔要求、装设必菱的无功补偿设备。

电建衡绿电能质摄的主要指标之--，电压偏移超过允许

销研：会电力系统的经济和安全等方而带来很不利的影响。

除证电压偏移在允许的范围之内：是电力系统运行的主要要求（U

之一 图4-5电压和无功功率的关系

在电力系统中要对一些主要的供电点（如区域性发电厂的高

任母线、枢细变电站的二次母线以及有大量地方性负荷的发电厂母线）的电压进行监视和调整。

我国规定的电压偏移范围如下。

35V及以上供电电压：正负绝对值之和不大于10%；

20kV及以下三相供电电压：士7%；

220V单相供电电压：十7%～一10%；

农村电网正常运行情况：十7.5%～一10%；

事故运行情况：十10%～一15%。

中枢点的电压管理规定如下。

（1）电压中枢点是对电力系统电压进行监视、控制和调整的主要的供电点，又称申压监

控卢，如电力系统中大型发电厂和枢纽变电所的母线，一般都装设无功功率电源，具有调节

电压的能力。很多负荷都是由这些中枢点供电，如果能够控制电压中枢点的电压偏移，也就

控制了系统中大部分负荷的电压偏移。

（2）电压中枢点的选择。①区域性发电厂的高压母线；②枢纽变电所的高压母线和二次

母线；③有大量地方性负荷的发电厂母线；④城市直降变电所的二次母线。

限制冲击性或间歇性负荷引起的电压波动的措施很多，下面列举几种典型的措施。

（1）由大容量变电所以专用母线或线路单独向波动负荷供电，

等元件的感抗，这样可限制电压波动的幅度。

（3）在波动负荷附近设置调相机，供给波动负荷，波动的无功功率。在供电线路上串联

电抗器，在系统发生故障时可起到维持公共母线电压的作用。

（4）在波动负荷的供电线路上设置静止无功补偿器．如果选择效果很好的饱和电抗器型

静止无功补偿器，几乎可以完全消除电压波动。

中枢点电压的调整方式如下。（重要考点）

（1）顺调压：最大负荷运行方式时，中枢点的电压不应低于线路额定电压的102.5%；

最小负荷运行方式时，中枢点的电压不应高于线路额定电压的107.5%。此种方式适用于用

户对电压要求不高或线路较短、负荷变动不大的场合。

（2）逆调压：最大负荷运行方式时，中枢点的电压要比线路额定电压高出5%；最小负

荷运行方式时，中枢点的电压要等于线路额定电压。此种方式适用于供电线路较长、负荷变

动较大的场合。

（3）恒调压：最大和最小负荷运行方式时保持中枢点电压为线路额定电压的1.02～

1.05倍。

$$
67
$$

<!-- page_014.jpg -->

电力系统分析

### 4.3电压调整的原理

为保证电力系统有较好的电压质量，除系统中要有足够的无功电源外，还必须对负荷点

的电压进行调整。以图4-6所示的简单电力系统为例，来说明电压调整的几种手段。图中

$k_1$、$k_2$ 分别为升压变压器和降压变压器的变比，$R+jX$ 为归算到高压侧的变压器和线路的

总阻抗。

图中标注：$\dot{U}_{G}$、$1:k_1$、$k_2:1$、$\dot{U}_2$、$R+jX$。

图4-6简单电力系统

电压调整的基本公式为：

$$
U_2=\frac{U_G}{k_1k_2}-\frac{PR+QX}{U_2}\frac{1}{k_2}
\tag{4-10}
$$

电压调整的措施有：①改变发电机的励磁电流调压；②改变变压器的变比调压；③改变

网络的无功功率分布调压（并联电容)；④改变网络的参数调压（串联电容）。最大运行方式

和最小运行方式系统的电压损耗，如图4-7所示。

$$
\Delta U_{\max}=6\%,\ 8\%,\ 6\%,\ 6\%,\ 4\%,\ 5\%
\Delta U_{\min}=2.4\%,\ 3.2\%,\ 2.4\%,\ 2.4\%,\ 1.6\%,\ 2\%
$$

$$
110kV \quad 3\sim 10kV \quad 380/220V
\sum \Delta U_{\max}=35\%
\sum \Delta U_{\min}=14\%
$$ 

图4-7最大运行方式和最小运行方式系统的电压损耗

### 4.3.1发电机调压A类考点

发电机端电压由励磁调节器控制，改变调节器的电压整定值便可改变发电机的端电压。

这种调压措施不需要另外增加设备，在各种调压方式中应优先考虑。调节发电机电压，实际

上是调节发电机励磁电流，改变发电机的无功功率输出。对于不同类型的供电网络，发电机

所起的作用是不同的。

在发申机直接供电的小型系统中，改变发电机的励磁电流可实现逆调压、是一种最经

济、最直接的调压手段。在多级电压供电系统中，发电机调压只能作为一种辅助调压措施。

发电机端电压的调节受发电机无功功率极限的限制，当发电机输出的无功功率达到上限或下

限时，发电机就不能再继续进行调压了。

### 4.3.2改变变压器变比调压A类考点

改变变压器的变比k，即改变变压器分接头，可以达到改善变压器低压侧或高压侧电压

$$
68
$$

<!-- page_015.jpg -->

第AT无功功率平衡及无功功率与电压的关系

的目的。

1.降压变压器分接头的选择 R+i.Yr

在图4-8降压变压器的示意图中，U，为变压器商

压母线电压、可通过网络的潮流计算得到：U，为低压P+) li,

侧要求达到的电压：U为归算到高压侧的低压侧电压，

可由（U一\DeltaU）得到。 图4-8降压变压器的示意图

不考虑变压器功率损耗的情况下：

$$
U=U²/k=(U-\DeltaU)/k≈ PR+QX
$$

U

$$
式中、k=U,/Uzv：Uzv为降压变压器低压侧额定电压；U,为降压变压器高压侧某分接头电
$$

压。将变比用分接头电压表示时：

$$
U=U/k=U2 PR+QX'n （4-12)
$$

U U2 U2N U PR+QX}U (4…13)

按式（413）求出的变压器分接头，只是一种运行方式下的。要兼顾多种运行方式，

在实际计算中采用的方法是分别取最大负荷和最小负荷两种情况，计算出电压战大值及最小

值，然后取平均值。其计算步骤如下。

（1）最大负荷时分接头电压的计算：

Umx Umx—UTmxXU2N (4-14)

（2）最小负荷时分接头电压的计算：

$$
Uirnn Un -UTmn ×U2N (4-15)
U2mur.
$$

（3）分接头电压的平均值计算：

$$
U0 Un+Ux 2 (4-16)
$$

（4）标准分接头电压的选择：

UU

（5）最大、最小负荷时变压器低压侧实际运行电压的校验：

[2rux U0 Uimx—UTUN Uir (4-17)

若U2和U2均在要求值的范围内，则认为该分接头满足调压的要求。若U2和Un

相差较大时，可能会出现无论选择哪一个分接头都无法满足调压要求的情况，这时则需要用

有载调压变压器或者与其他调压措施相配合。

2.升压变压器分接头的选择

“十”号。

Umx +\DeltaUTmx UN Uimu Un + \DeltaUrmU N

UZnux Uemun

注意：当系统无功功率电源容不足时，用改变变压器变比调压无效，甚至会造成其他

$$
69
$$

<!-- page_016.jpg -->

电力系统分析

节点电压下降，如图4-9所示。因此，当系统无功功率不足时，首先应装设无功功率补偿

设备。

$$
PG+jQG V6
P1+jQ2 P6+jQ6
T-2
P4+jQ4
$$

提高V 负荷增加Q Q的传输线路增加 3的压降造成节点 增发Q发电机

$$
B=0.8 超出发电机
B=0.6 的运行极限
β=0.3
00.70.80.91.0
$$

图4-9无功功率不足导致电压下降

$$
110±2×2.5%/11 【例4-1】 某降压变电站归算到高压
U U2 Smax=28+j14MVA 侧的变压器参数及负荷已标在图4－10中，
Smin=10+j6MVA 最大负荷时，高压侧母线电压为113kV，最
Z=2.44+j402 小负荷时为115kV。低压侧母线电压允许变
$$

图4-10[例4-1]图 动范围为10～11kV，求变压器的分接头。

解：最大负荷时，归算到高压侧的变压器二次侧电压为：

$$
U 2mx = U1max UImax 113 =107.5(kV)
$$

最小负荷时，归算到高压侧的变压器二次侧电压为：

$$
U2min = U1min U1min 115
$$

按题意要求，最大负荷时二次侧母线电压不得低于10kV，则分接头电压为：

$$
U1max = U'2mxX U2N-=107.5X 11 =118.25(kV)
U2max 10
$$

最小负荷时二次侧母线电压不得高于11kV，则分接头电压为：

$$
= UN = 112.7 X I1 =112.7(kV)
U2min
$$

取平均值得：

$$
U=2 ×(118.25+112.7)=115.475(kV)
$$

选择最接近的分接头电压：

$$
U=115.5kV(2×2.5%档)
$$

校验：所选分接头是满足要求的。

三绕组变压器在高压侧和中压侧设置了分接头，这就需要根据三绕组变压器的基本运行

$$
70
$$

<!-- page_017.jpg -->

## 第4章无功功率平衡及无功功率与电压的关系

方式，两次应用双绕组变压器选择分接头的方法，分别确定三绕组变压器高压侧和中压侧的

分接头。一般的选择方法是首先按照高、低压侧的调压要求确定高压侧的分接头，然后再按

中、高压侧的调压要求选择中压侧的分接头。当高、中压侧分别选择一个分接头不能满足各

种负荷情况的调压要求时，往往需要采用有载调压变压器。也可以采用前面介绍的附加串联

加压器调压，附加串联加压器一般都可以有载调压。

### 4.3.3并联无功补偿装置调压A类考点

并联无功补偿装置的原理图如图4-11所示。

不计电压降落的横分量，末端未装

无功补偿设备时，等值电源母线电 P2+jQ2

压为： 等值电源 U2 k:1 U2-jQc

$$
U=U²+PR+QX Rr+jX
U'2
$$

(4-18) 图4-11并联无功补偿装置的原理图

在变电站低压母线上加装无功补偿设备后，等值电源母线电压为：

$$
U'2c (4-19)
$$

若等值电源母线电压保持不变，求出无功补偿容量Qc为：

Qc X U'2c (U’c-U')+ U2c (P2R+Q2X_P2R+Q2X (4-20)

补偿前的电压U2与补偿后的电压U2不会相差太大，忽略右侧第二项得：

$$
Qc=X Uc(U2c-U'2) (4-21)
$$

降压变压器的变比为：

k：U

$$
U2N
$$

补偿后低压侧电压为U2c，补偿容量为：

$$
Qc X U2C
$$

1.电力电容器容量的选择

电力电容器只能发出感性无功功率，在高峰负荷时提高电网的电压水平。在负荷较低

时，要全部或部分切除电容器，防止电压水平过高。因此，在选电容器作为无功补偿设备

时，1变压器的分接头按最小负荷电容器全部切除的条件考虑。

设最小负荷时，低压侧要求电压为U2min，高压侧的分接头电压应为：

$$
Uurmin =Uemin U'eminUEN (4-22)
$$

最接近Uumn的标准分接头电压为U。

变压器的实际变比为：

$$
k=U/U2N
$$

根据最大负荷时二次侧要求的电压Uzcmmx，应装设的电容器容量为：

$$
71
$$

<!-- page_018.jpg -->

电力系统分析

Qc：3x U2Cmnx U2Cmnx U'2max k

2.同步调相机

同步调相机在最大负荷时能过激运行，输出感性无功功率；在最小负荷时又能欠激运

行，吸收感性无功功率。在选择调相机额定容量时，希望在满足调压要求的条件下，容量越

小越好。应选择适当的分接头，使最大负荷时补偿的无功功率等于额定值QcN，最小负荷时

$$
吸收的无功功率等于αQcn（α=0.5～0.6）。
$$

【例4-2】 电力网接线如图4-12所示，已

$$
知X；=70\Omega，变电所低压母线要求逆调压（最小负
$$

荷时电压为额定电压，最大负荷时电压为105%

UN），低压母线额定电压为10kV，变压器额定电压

$$
为110±2×2.5%/11kV。最大负荷及最小负荷时，
归算到高压侧的实际电压分别为U.mx=101.1kV，
图4-12[例4-2]图 U.min=110.2kV。若U;不变，则应选择的变压器
$$

分接头和并联电容器的容量分别为多少？

解：根据最小负荷时的调压要求选择变压器的变比：

$$
U=Uj.min U'minUIN 10 110.2 ×11 =121.22(kV)
Un=110+110×0.05=115.5(kV)
$$

变压器变比为：

$$
k=11 115.5=10.5
$$

根据最大负荷时的调压要求选择补偿电容器的容量：

$$
Qc Uic max Xij Ujcmax Uimax 70 10.5 101.1 ×10.52 =14.41(Mvar)
$$

变压器变比应选：

$$
k=11 115. 5 = 10.5
$$

补偿电容器容量为：

$$
Qc=14.41(Mvar)
$$

3.无功补偿装置与电力网的连接

（1）无功补偿装置可连接在需要进行无功补偿的变电所或直流输电换流站的母线上。

（2）负荷密集的供电中心集中安装大、中型无功补偿设备。

（3）配电网中，根据无功功率就地平衡的原则，安装中、小型电容器组进行就地补偿。

4.我国电力技术导则规定

（1）330～500kV电网应按无功分层就地平衡的基本要求，配置高、低压并联电抗器。

一般情况下，并联电抗器的总容量应达到超高压线路充电功率的90%以上。

（2）较低电压等级的配电网络要配置必要的并联电容补偿。

### 4.3.4串联电容补偿装置调压（改变电力网参数调压） A类考点

改变电力网参数的常用方法有：按允许电压损耗选择合适的地方电网导线截面；在不降

$$
72
$$

<!-- page_019.jpg -->

## 第4章无功功率平衡及无功功率与电压的关系

低供电可靠性的前提下改变电力系统的运行方式；在高压电力网中串联电容器补偿。

在线路比较长、负荷变动比较大，或向冲击负荷供电的情况下，在线路中串联电容器，

用容性电抗抵消线路的一部分感性电抗，可以使线路等值参数X变小，从而可以改变电压

损耗，达到调压目的，串联电容前如图4-13所示，串联电容后如图4-14所示。

$$
R+jX1 P2+jQ2 R+j(x-Xc) P2+jQ2
$$

图4-13串联电容前 图4-14串联电容后

电压损耗计算公式为：

$$
\DeltaU = PR +QX
$$

U

电容补偿装置的容抗值为：

U

Q

对串联电容补偿的说明如下。

$$
（1）串联电容器所提高的末端电压的数值QXc/U随无功负荷的大小而变化，负荷大时
$$

增大，负荷小时减小，与调压要求相一致。

（2）串联电容补偿随负荷变化反应快，能自动跟踪负荷调压。

（3）适用于110kV以下、线路较长或有冲击负荷的线路。

$$
（4）10kV及以下的架空线路由于R/X很大，使用串联电容补偿是不经济、不合
$$

理的。

（5）串联电容器的安装地点与负荷、电源的分布有关。

（6）超高压电网中串联电容补偿主要用于提高高压电力网的输送容量和稳定性，可用电

力电子设备进行自动控制。

根据上面的分析，可以对电力系统电压调整中的一些现象和规律按先后次序归纳如下。

（1）由于线路和变压器的电压损耗与通过的无功功率有关，因此，在最大负荷期间网络

中各节点的电压往往偏低，而在最小负荷期间则往往偏尚。

（2）改变固定分接头变压器的分接头位置，往往只能使最大负荷和最小负荷时的电压都

升高（或都降低），而对它们之间的差值影响较小。

（3）采用带负荷调压变压器可以有效、方便地调整一个地区或一个母线的电压。

（4）改变发电机的运行电压是进行电压调整的有效措施，虽然可能需要与其他措施相配

合，但由于改变发电机运行电压不需要额外增加费用，因此一般都优先采用此方法。

耗，因此其在系统中获得了广泛应用，变压器的分接头位置往往需要与之进行配合。

下面对几种调压措施进行比较。

如前所述，在各种调压手段中，应首先考虑利用发电机调压，因为这种措施不用附加设

$$
73
$$

<!-- page_020.jpg -->

电力系统分析

备，不用附加投资。当发电机没有负荷时，一般可在95%～105%范围内调节；发电机母线

有负荷时，一般采用逆调压。合理使用发电机调压通常可以减轻其他调压措施的负担。

当电力系统中的无功功率供应比较充裕时，可以利用改变变压器的变比或分接头调压。

普通变压器只能在退出运行后才能改变分接头，在不要求逆调压时，适当调整分接头可满足

调压要求；在要求逆调压时，必须采用有载调压变压器或串联加压器，但串联加压器需附加

设备。采用各种类型的有载调压变压器后，几乎可以满足系统中各负荷点对电压质量的要

求。有载调压变压器的特殊功能还体现在其在系统间联络线以及中低压配电网络中的应用方

面。在联络线上装设串联加压器后，可使两个系统的电压调整互不影响，即分散调压；中低

压配电网络的线路电阻较大，往往不得不采用有载调压变压器。

在需要附加设备的调压措施中，对无功功率不足的系统，首要问题是增加无功功率电

源，因此适宜采用并联电容器、调相机或静止无功补偿器。在这种系统中采用串联加压器并

不能改善电压质量。因为采用个别串联加压器，虽然能调整网络中无功功率的流通从而使局

部地区的电压有所提高，但其他地区的无功功率却因此而更感不足，电压质量也因此更加下

降。而且，采用并联补偿设备还可降低网络中的功率和能量损耗。

实际电力系统的电压调整问题是一个复杂的综合性问题。系统中各母线电压与各线路中

的无功功率是互相关联的，所以各种调压措施要相互配合，使全系统各点电压均满足要求，

并使全网无功功率分布合理，使有功功率损耗达到最小。

习题

（1）改变变压器变比，实质上（）。

A.改变了电压损耗的数值 B.改变了负荷变化时次级电压的变化幅度

C改变了电力网的无功功率分布 D.增加了整个电力系统的无功功率容量

（2）下面关于顺调压电压调整方式的描述，错误的是（）。

A.高峰负荷时允许中枢点电压略低 B.低谷负荷时允许中枢点电压略低

C.适用于对电压要求不高的场合 D.适用于供电线路不长的场合

（3）电力系统无功电源最优分布的原则是（）。

A.等耗量微增率准则 B.等网损微增率准则

C.最优网损微增率准则， D.等比耗量准则

（4）在无功电源并不缺乏的电力系统中，关于是否需要增加无功补偿装置，下列说法中

正确的是（)。

A.绝对不应增加无功补偿装置

B.可以增加无功补偿装置，但应遵守最优网损微增率准则

C、可以增加无功补偿装置，但应遵守等网损微增率准则

D.应增加无功补偿装置，直到各节点的网损微增率均为正值为止

（5）下述各项调压措施中，不能实现逆调压的是（）。

A.有载调压变压器调压 B.无功补偿装置调压

C.改变发电机励磁电流调压 D.改变无励磁调节变压器变比调压

（6）发电机的调相运行是指（）。

A.发电机不发有功功率，发出无功功率B.发电机发出有功功率，吸收无功功率

$$
74
$$
