# 衡真电力系统分析讲义-081-100



<!-- page_001.jpg -->

## 第4章无功功率平衡及无功功率与电压的关系

C.发电机发出有功功率，发出无功功率D.发电机吸收有功功率，吸收无功功率

（7）110kV系统允许的电压偏移为（)。

A. -5%～+5% B. -7%～+7%

C. -10%～+5% D. -10%～+7.5%

（8）变压器带（)负荷时电压最低。

A.容性 B.感性 C.阻性 D.线性

（9）变压器无功功率损耗（)有功功率损耗。

A.大于 B.小于

C.等于 D.以上情况都有可能

（10）输电线路上消耗的无功功率是（)。

A. 感性 B. 容性 C. 0 D. 不确定

$$
75
$$

<!-- page_002.jpg -->

## 第5章

电力系统的有功功率和频率调整

交变电流在单位时间内完成周期性变化的次数，叫做电流的频率。电力系统常常用 $f$

表示频率。为了纪念德国物理学家赫兹的贡献，人们把频率的单位命名为赫兹（Hz)，简称

“赫”。频率是电力系统统一的一种运行参数，是电能质量的一个重要指标，是反映电力系统

电能供需平衡的唯一标志。

我国电网的频率绝大部分为 $50Hz$（台湾地区为 $60Hz$）。俄罗斯、印度、英国、法国、

德国、意大利等国家频率为 $50Hz$，美国、加拿大、巴西、朝鲜、日本、韩国等国家频率为

$60Hz$。国家标准 GB/T 15945-2008《电力系统频率允许偏差》规定以 $50Hz$ 正弦波作为我

国电力系统的标准频率（工频），并规定电力系统频率标准 $50Hz \pm 0.2Hz$。当系统容量较小

时（容量 $3000MW$ 以下），可放宽到 $50Hz \pm 0.5Hz$。

### 5.1有功功率平衡和频率的关系

若在电力系统中并列运行的所有同步发电机其稳态时保持同步运行，则整个电力系统的

频率是一个固定值。但电力系统的负荷是时刻变化的，任何一处负荷的变化都会导致系统中

所有发电机输出的电磁功率发生变化，使同步发电机的转速发生变化，从而使电力系统的频

率也发生变化。电力系统的频率偏差是指频率与额定频率的差值，其数值必须限制在一个较

小的范围内。

系统频率的变化是由于作用在发电机组转轴上的转矩不平衡所引起的。若机械转矩大于

电磁转矩，则频率升高；反之频率下降。发电机输出的电磁功率是由系统负荷、系统结构及

系统运行状态决定的，这些因素的变化是随机的、瞬时的。而发电机输人的机械功率则是由

原动机的汽门或导水叶的开度决定的，这些又受控于原动机的调速系统，发电机调频原理图

如图5-1所示。

频率调整的必要性：由电机学原理可知，同步发电机感应电势的频率与其转速有一个不

变的对应关系，即：

$$
n = \frac{60f}{p} \tag{5-1}
$$

（1）频率变化的危害。

频率变化的危害有：①影响异步电动机转速的变化；②影响各种电子设备的精确性；

③使计算机发生误操作；④威胁电力系统自身的正常运行。

系统频率降低可让汽轮机叶片的振动变大，影响其使用寿命，严重时甚至会使其产生裂

纹而断裂。系统频率降低时，异步电动机和变压器的励磁电流增加，所消耗的无功功率增

大，在电力系统备用无功功率电源不足的情况下，会引起系统电压的下降。当频率下降到

45～46Hz时，各发电机及励磁机的转速均会显著下降，致使各发电机的电势下降，全系统

的电压水平大为降低。如果系统原来电压水平偏低，还可能引起电压不断下降，出现电压崩

<!-- page_003.jpg -->

## 第5章电力系统的有功功率和频率调整

\DeltaP

P-f Q-U

\Delta 控制器 控制 控制器

\DeltaPC

可控

励磁电源

蒸汽

汽阀 执行机构！

励磁绕组

\Deltav 测量

汽轮机 发电机

\Delta

到发电机

频率检测母线

图5-1发电机调频原理图

溃现象。而出现频率崩溃和电压崩溃，会使整个电力系统瓦解，造成大面积停电的恶性事

故。发电机低频率运行时，其通风量减少，而为了维持发电机的正常电压需要增加励磁电

流，会使发电机定子和转子中的温升增加，为了不超过温升限额，又不得不降低发电机所发

的有功功率。

（2）负荷与频率的关系。

按与频率的关系负荷可分为：

①与频率变化无关的负荷，如照明、电弧炉、整流器负荷等；②与频率变化成正比的负

荷，如球煤机、卷扬机、往复式水泵等；③与频率二次方成正比的负荷，如变压器中的涡流

损耗等；④与频率高次方成正比的负荷，如与频率三次方成正比的通风机、静水头阻力不大

的循环水泵等。

电力系统中，有功功率的最优分配有两个主要内容，有功功率电源的最优组合和有功功

率负荷的最优分配。有功功率电源的最优组合指的是系统中发电设备或发电厂的合理组合，

也就是机组的合理开停。它包括三个部分的内容：机组的最优组合顺序、机组的最优组合数

量和机组的最优开停时间。

有功功率负荷的最优分配是指系统的有功功率负荷在各个正在运行的发电设备或者发电

厂之间的合理分配，也称作负荷的经济分配。衡量运行经济性的主要指标是比耗量、线损

率、效率。

电力系统中有功功率负荷合理分配的目标是在满足一定约束条件的前提下，尽可能少消

耗一次能源。因此，要分析这个问题，必须先明确发电设备单位时间内消耗的能源与发出的

有功功率的关系，即发电设备输人与输出的关系，这种关系称为耗量特性。

耗量特性曲线上某点纵坐标与横坐标的比值，即单位时间内能量的输入与输出之比，称

$$
为比耗量μ=F/P或μ=W/P，其倒数P/F或P/W表示发电厂的效率。在耗量特性曲线上
$$

某点切线的斜率称为该点的耗量微增率，是单位时间内输人、输出能量的增量之比，即：

$$
77
$$

<!-- page_004.jpg -->

电力系统分析

$$
入\DeltaP =dP dF 或者入=W= dw P =dP (5-2)
比耗量与耗量微增率的单位是相同的，都可用t/（MW/h)，但其概念不同，只在某一
$$

特殊点才相等，如图5-2中的m点，该点最小值称为最小比耗量。机组的经济组合方法中

也可利用最小比耗量来组合发电设备，即从最小比耗量开始，按照由小到大的顺序，随着负

荷的逐渐增加，逐套投人发电设备；或随着负荷逐渐减少时，逐套退出发电设备。比耗量和

耗量微增率的变化如图5-2所示。

F(W)

$$
000
$$

P PG

图5-2比耗量特性曲线和耗量微增率之间的关系

发电机组设备的投人和切除要看最小比耗量，需要增加发电机组时，选择μn小的，需

要退出发电机组时选择μun大的。如果机组都在运行，没有达到最大功率，这时负荷增加发

电机组要看入，负荷增加时选择入小的增发功率，负荷减少时选择入大的减发功率。

【例5-1】 如果某发电厂装有四台机组，正常运行时四台机组都没有达到额定出力，

且有>>>，μ<μ<<μ，当发电厂有功负荷增大时，应优先增加出力的发电

机组是（）。(μ1、μ2、μ3、μ指的是最小比耗量)

A.1号机组 B.2号机组 C.3号机组 D4号机组

明确了有功功率负荷的大小和耗量特性的关系，在系统中有一定备用容量时，就可考虑

等耗量微增率。负荷在已运行发电设备或发电厂之间的最优分配问题中，等式的约束条件就

$$
F(/h) 是所示的有功功率平衡，即：
P-PLD-\DeltaP=0 (5-3)
i=1 =]
B ∑Qci -ZQu -∑\DeltaQ = 0 (5-4)
$$

不等式约束条件为：

PGmin ≤ Pc ≤ PGmax

$$
(5-5)
$$

B Ugmin ≤Ug ≤UGmax

$$
B2
$$

最优分配负荷要满足等耗量微增率准则，如图5-3所

示。首先讨论能源消耗不受限制时有功功率负荷的最优分

$$
F2(t/h) 配问题。这在实践中可理解为有功功率负荷在火力发电设
$$

图5-3等耗量微增率准则示意图 备或火力发电厂之间的最优分配问题。为了简化初步分析，

将负荷的分配局限在两套发电设备或两个发电厂之间，并

$$
78
$$

<!-- page_005.jpg -->

## 第5章电力系统的有功功率和频率调整

略去网络损耗。

（3）降低网损的技术措施。

降低网损的技术措施如下。

1）提高用户的功率因数：减少输送的无功功率。

2）改善闭式网络的功率分布。

3）合理确定电网的运行电压。

4）合理组织变压器的经济运行。

5）对原有电网进行技术改造。

### 5.2 有功负荷的变动规律

负荷曲线是调度运行的重要依据。实际系统的日负荷曲线可以分解成三种负荷变动的曲

线，如图5-4所示。

图5-4中P曲线变化幅度小，变化

周期短（一般为10s以内）。是由于中小

型用电设备的投入和切除引起的，带有很

大的随机性，对应的是一次调频。 P

P2曲线变化幅度较大、变化周期较

长（一般为10s～3min），对应于工业电

炉、电力机车、压延机械等冲击性负荷，

对应的是二次调赖。

P3曲线是变化缓慢的持续变动负荷，

是日负荷曲线的基本部分，由生产、生活

和气象等变化因素所决定，对应的是三次 图5-4负荷曲线的分类

调频。

曲线P、P2对应的负荷无法预测，要通过原动机的调速器、调频器调节发电机的输人

功率来随时平衡负荷的变化。曲线P对应的负荷通过研究历年运行的统计资料和负荷可能

变化的趋势可以进行预测，并按照优化原则在各发电厂、发电机组之间实现有功功率的经济

分配。

三次调频针对的是第三类负荷，由于此类负荷基本上可以预测，所以通常都是根据预测

的负荷曲线按最优分配原则在系统各发电机（发电厂）之间进行分配。三次调频又称为负荷

的最优分配，以系统总耗量最小为目标，受约束于系统的中有功功率及无功功率必须保持平

衡以及各类变量都不能逾越一定的限度。

为了使电力系统中的有功功率尽可能保持平衡，就很有必要预测有功功率日负荷曲线。

预测方法很多，但一般都要运用累积的运行记录。电力系统中实际编制预测有功功率日负荷

曲线时，一般是根据各个大用电量用户申报的未来几天的用电计划，调度部门参照长期累积

的实测数据对用户的用电进行调整和汇总，并加人网络损耗。在编制预测日负荷曲线的同

时，调度部门还必须掌握各发电厂预计可以投入的发电设备和容量，扣除发电厂的厂用电后

就是可承担系统负荷的容量。编制预测日负荷曲线时，必须确定网络损耗和厂用电这两个重

$$
79
$$

<!-- page_006.jpg -->

电力系统分析

要的数据。网络损耗主要是指电力系统中变压器和线路电阻中的有功功率损耗，一般约为系

统总负荷的6%～10%。厂用电中，水电厂的厂用电相当小，约为电厂最大负荷的0.1%～

1%；火电厂则大得多，约为最大负荷的5%～8%；核能电厂约为最大负荷的4%～5%。

### 5.3电力系统有功功率电源备用

调频要靠系统装机容量，系统发电机的装机容量应满足最大负荷、网络损耗及发电厂厂

用电的需要，还必须考虑有一定数量的备用容量。发电机可用出力的总和并不一定就是它们

的有功容量总和，这是因为在运行过程中，既不是所有发电机组都不间断地投入运行，也不

是所有投人运行的发电机组都能按其额定容量发电。具有代表性的情况有：为了系统运行的

经济性，有些机组在系统负荷较小时停止运行，而在负荷较大时再重新起动投入运行；一些

水电厂的机组因水量不足或水头较低而不能按额定容量运行；所有机组必须定期进行检

修等。

系统中有功功率电源备用按其用途可分为如下几种。

（1）负荷备用：为了系统中短时的负荷变动和短期内计划外的负荷增加而设置的备用。

容量一般为最大负荷的2%～5%。大系统采用较小的百分数，小系统采用较大的百分数。

（2）事故备用：在发电设备发生偶然事故时，为保证向用户正常供电而设置的备用。容

量的大小与系统容量的大小、机组台数、单机容量以及对系统供电可靠性要求的高低有关。

容量一般为最大负荷的5%～10：，但不能小于系统中最大一台机组的容量。

（3）检修备用：为系统中的发电设备能定期检修而设置的备用。它与系统中的发电机台

数、年负荷曲线、检修周期、检修时间的长短、设备新旧程度等有关。检修备用是事先安排

的。检修分大修和小修两种，小修一般安排在节假日或负荷低谷期；大修时，水电厂安排在

枯水期，火电厂安排在一年中系统综合负荷最小的季节。容量一般取最大负荷的4%～5%。

只有在系统负荷季节性低落期间或节假日不能安排所有设备的大小修时，才需要设置专门的

检修备用容量。

（4）国民经济备用：考虑国民经济超计划增长和新用户的出现而设置的备用。容量与国

民经济增长有关，一般取最大负荷的3%～5%。

有功功率电源备用按投人方式可分为如下几种

（1）热备用：是指运转中的发电设备可能发出的最大功率与实际发电量之差，一般隐含

在系统运行的机组之中，一旦需要马上可以发出功率。负荷备用和事故备用是在需要时能立

即投人的备用，是“旋转”的热备用。一般热备用容量应大于负荷备用，并包括事故备用的

一部分。

（2）冷备用：是设备完好而未运转的发电设备的最大可能出力，能听命于调度随时起

动，可作为检修备用、国民经济备用和一部分事故备用。

$$
注意：①系统额定容量=系统装机容量；②系统电源容量=系统中可运行机组的可发容
量之和；③系统备用容量=系统电源容量一发电负荷。
$$

【例5-2】已知系统发电负荷为5000MW，系统装机容量为8000MW，电源容量为

7000MW，运行机组可发功率为6000MW，则系统的热备用和冷备用分别为（）MW。

$$
A.10001000 B.10002000 C.20001000 D.20002000
80
$$

<!-- page_007.jpg -->

## 第5章电力系统的有功功率和频率调整

### 5.4 电力系统的频率调整

### 5.4.1负荷和发电机的有功功率一频率静态特性A类考点

负荷的功频（有功功率一频率）静态特性取决于负荷的组成。理论分析和实测都表明在

额定频率附近，负荷的功频静态特性可以近似用一直线表示，如图5－5所示。

直线的斜率为：

$$
K=tanf=\DeltaPL MW/Hz PuDi
\Deltaf \DeltaP1.
$$

式中，K称为负荷的功频静特性系数，它

表示负荷吸收的有功功率随频率变化的大 P

$$
P2
$$

小。频率下降时，负荷吸收的有功功率自动 P

$$
减小；频率上升时，负荷吸收的有功功率自 P>P>P;
$$

动增加。负荷的这种特性有利于系统的频率 fN

稳定。

负荷的功频静特性系数的标么值为： 图55负荷功频静态特性

$$
K.= \DeltaPL/PLN=\DeltaPL. (5-6)
\Deltaf/f\Deltaf.
$$

式中，K-为负荷的频率调节效应系数，约为1～3，表示频率变化1%时，负荷有功功率相

应变化1%～3%。其具体数值通常由试验获得，它标志着随频率的升降，负荷消耗功率增

减的程度。它取决于系统负荷的组成，是不能整定的，也是调度人员必须掌握的一个数据，

因为它是按频率减负荷方案时．用一次切除负荷来恢复频率的计算依据。

【例5-3.】 某系统装机容量为2000MW，额定运行频率为50Hz，负荷的频率调节效

应系数KL.为2.5，现机组全部满发，一台100MW机组突然跳闸，请分析：系统频率变为

多少？最少切除多少负荷才能使频率达到标准？

解：

$$
KL.= \DeltaP/P 100/2000 ×50-1(Hz)
\Deltaf/fN\Deltaf. KL. 2.5
因此，此时频率为50一1=49Hz。
$$

由于3000MW以下系统要求正常最低频率为49.5Hz，所以允许的负荷变化为：

$$
\DeltaP=fN 50
$$

发电机的功频静特性取决于原动机的调速系统。当外界负荷增大时，发电机转速和频率

下降，调速器的作用使发电机输出功率增加，转速和频率上升，但略低于原来负荷变化前的

值；当负荷减小时，发电机转速和频率增加，调速器的作用使发电机输出功率减小，转速和

频率下降，但略高于原来的值。

图5-6所示为发电机功频静态特性，当系统频率为f。时，发电机出力为P。，当频率降

$$
至时，发电机出力增至P。，可得发电机调速系统的频率静态特性曲线的斜率为K；=
81
$$

<!-- page_008.jpg -->

电力系统分析

\Deltaf

变化，其中的负号表示频率下降，发电机出力反而增加。

P Kg的标么值为：

$$
KG*=\DeltaPG*=
P'o \Deltaf\Deltaf/fN
$$

式中，KG，为发电机调速系统的功频静态特性系数。

Po Kg￥对于汽轮机为16.6～25，对于水轮机为25～50。

PG Kg·的倒数为发电机调速系统的调差系数（调差率），用

0，表示，标志着负荷发生单位变化时，频率的变化量。

f 与负荷的频率调节效应系数KL不同，发电机组的调差

图5-6发电机功频静态特性 系数是可以整定的。调差系数与维持系统频率的稳定运

行关系很大，为了减少系统的频率波动，希望发电机调速系统有合理的调差系数。但是受机

$$
组调速机构的限制，调差系数的调整范围是有限的，通常汽轮发电机组o。=0.04～0.06，
水轮发电机组o.=0.02~0.04。
$$

调差系数也可以表示成百分数的形式：

$$
% = -1
$$

100KG*

调速器的调节过程是一个有差调节过程，其功频静态特性曲线近似为一条直线，此特性

称为发电机组的功频静特性。

### 5.4.2频率的一次调整A类考点

$$
Ks称为系统的单位调节功率，也以MW/Hz或MW／（0.1Hz）为单位。系统的单位调
$$

节功率也可以用标么值来表示。

$$
Ks=KG+K=-\DeltaP/\Deltaf (5-8)
$$

以标么值表示时的基准功率通常就取系统原始运行状态下的总负荷。系统的单位调节功

率标志着系统负荷增加或减少时，在原动机调速器和负荷本身的调节效应共同作用下系统频

率下降或上升的多少。因此，从这个系统的单位调节功率Ks可求取在允许的频率偏移范围

内系统能承受多少负荷增减。可见，系统的单位调节功率取决于两个方面，即发电机的单位

调节功率和负荷的单位调节功率。因为负荷的单位调节功率不可调，要控制、调节系统的单

位调节功率只能从控制、调节发电机的单位调节功率或调速器的调差系数人手。将调差系数

整定得小些或发电机的单位调节功率整定得大些就可以保证频率质量。但实际上，系统中不

止一台发电机组，调差系数不能整定得过小。例如某台机组已经满载，可认为该机组已不能

参加调整，它的调差系数为无穷大。系统的单位调节功率不可能很大，所以依靠调速器进行

的频率的一次调整（一次调频）只能限制周期较短、幅度较小的负荷变动引起的频率偏移。

负荷变动周期更长、幅度更大的调频任务自然落到了频率的二次调整（二次调频）上。

一次调频是发电机组调速系统的频率特性所固有的能力，随频率变化会自动进行频率调

整。其特点是频率调整速度快，但调整量随发电机组不同而不同，调整量有限，且值班调度

员难以控制。

当系统频率下降时，发电机的蒸汽阀门或进水阀门的开度就会增大，会增加原动机的功

$$
82
$$

<!-- page_009.jpg -->

## 第5章电力系统的有功功率和频率调整

率。当系统频率上升时，发电机的蒸汽阀门或进水阀门的开度就会减小，会减少原动机的功

率。发电机调速器的这种特性称为机组的调差特性。一次调频对系统频率变化的响应快，电

力系统综合的一次调频特性时间常数--般在10s左右。

一次调频，如图5-7所示。在原始运行状态下，负荷

的功频特性为P（f)，它同发电机组静态特性的交点A Pi()

确定了系统的频率f，负荷功率P。也就是说，频率为P \DeltaP PLS)

f时，达到了发电机组有功输出与系统的有功需求之间的AP\DeltaP

平衡。假定系统的负荷增加了\DeltaPuo，其特性曲线变为

PL（f)，发电机组仍是原来的特性。那么新的稳态运行点

将由P(f)和发电机组的静态特性的交点B决定，与此相 h5

应的系统频率为f2。它同发电机组的功率增量相平衡， 图5-7一次调频

$$
即：\DeltaPL十KL\Deltaf=\DeltaPG=-KG\Deltaf，也可表示为：\DeltaPLo=
-（K+Kc）\Deltaf=-Ks\Deltaf，其中，Ks=K+Kc=\Deltaf
$$

示在计及发电机组和负荷的调节效应时，引起频率单位变化的负荷变化量。根据Ks值的大

小，可以确定在允许的频率偏移范围内，系统所能承受的负荷变化量。显然，Ks的数值越

大，负荷增减引起的频率变化就越小，频率也就越稳定。

一次调频对系统频率变化的响应快，电力系统综合的一次调频时间常数一般在10s左

右。由于发电机的一次调频仅作用于原动机的阀门位置，而未作用于火力发电机组的燃烧系

统，因而火力发电机组一次调频的作用时间是短暂的。不同类型的火力发电机组，由于蓄热

量的不同，一次调节的作用时间为0.5～2min不等。其优点是所有机组的调整只与一个参

变量有关（即与系统频率有关），机组之间互相影响小，但不能实现对系统频率的无差调整。

### 5.4.3频率的二次调整A类考点

系统负荷发生变化时，仅靠一次调频系数是不能恢复原来的运行频率的，只能缓和电网

频率的改变程度，即一次调频是有差的。为了使频率保持不变，需要运行人员手动地或自动

地操作调频器，使发电机组的频率特性平行地上下移动，进而调整负荷，使频率保持不变，

这种调整负荷叫做频率的二次调整（二次调

频）。保持系统频率不变是由一次调频和二次

调频共同完成的，如图5-8所示。

P" 二次调频的特点如下。

（1）可以实现频率的无差调节。

（2）在一次调频的基础上，二次调频由

P 一个或数个发电厂共同来承担。

二次调频目前有两种方法：①由总调下

令各厂调整负荷。②机组采用AGC方式，实

fof 现机组负荷自动调度。第一种方法反应速度

，在调整幅度较大时，往往不能满足频率

图5-8二次调频 质量的要求。同时值班人员操作频繁，劳动

$$
83
$$

<!-- page_010.jpg -->

电力系统分析

强度大。第二种采用AGC自动调频是现代电力系统采用的调频方式。它通过装在发电厂和

调度中心的自动装置随系统频率的变化自动增减发电机的发电出力，使系统频率保持在较小

的范围内波动。由于二次调频的响应时间较慢，因而不能调整那些快速的随机负荷波动，但

它能有效地调整分钟级及更长周期的负荷波动。

$$
【例5-4】）系统的额定频率为50Hz，总装机容量为3000MW，调差系数o。=0.05，
总负荷为1600MW，KL=50MW/Hz，在额定频率下运行时增加负荷430MW，计算下列两
$$

种情况下的频率变化：

（1）所有发电机仅参加一次调频。

（2）二次调频增发400MW。

解：（1）由题意得：

$$
PG fNfNo.50X0.05 3000 =1200(MW/Hz)
由于Ks=Kc+K=50+1200=1250（MW/Hz），\DeltaP=430（MW），所以：
\DeltaP=-（K+Kc)\Deltaf=-Ks\Deltaf
\Deltaf=-Ks 1250 430 -0.344(Hz)
因此，所有发电机仅参加一次调频时，系统频率变化为50一0.344=49.656（Hz）。
$$

（2）由于总装机容量为3000MW，二次调频时发电机的功率增量为400MW，小于负荷

增量430MW，故容量缺额为30MW。

根据二次调频功率平衡公式，有：

$$
\DeltaPLo-\DeltaP=-（K+Kc)\Deltaf=-Ks\Deltaf
\Deltaf= \DeltaPL\DeltaP--430-400 =—0.024(Hz)
Ks 1250
因此，所有发电机均参加二次调频时，系统频率变化为50一0.024=49.976Hz。
$$

### 5.4.4频率的三次调整B类考点

电力系统频率三次调整（三次调频）的任务是经济、高效地实施功率和负荷的平衡。三

次调频主要是针对一天中变化缓慢的持续变动负荷安排发电计划（即调峰）；以及在负荷或

发电功率偏离经济运行点时，对负荷重新进行经济分配。其在频率控制中的作用主要是提高

控制的经济性。

发电计划对二次调频的品质有重大影响，发电计划与实际负荷的偏差越大，则二次调频

所需的调节容量越大，承担的压力越重，因此应尽可能提高三次调频的精确性。三次调频要

解决的回题是：以最低的开停机成本（费用）安排机组组合：以适应日负荷的大幅度变化，

在机组之间经济地分配负荷、使得发电成本（费用）最低。在地域广阔的电力系统中，需考

虑发电成本（发电费用）和网损（输电费用）之和最低，为预防电力系统故障对负荷的影

响，应在机组之间合理地分配备用容量。在互联电力系统中，可通过调整控制区之间的交换

功率，在控制区之间经济地分配负荷。

三次调频与一、二次调频不同，不仅要对实际负荷的变化做出反应，而且要根据预计的

负荷变化，对发电功率做出安排。三次调频不仅要解决功率和负荷的平衡问题，还要考虑成

本或费用的问题，需控制的参变量更多，需要的数据更多，算法也更复杂，因此其执行周期

$$
84
$$

<!-- page_011.jpg -->

## 第5章电力系统的有功功率和频率调整

不可能很短。

### 5.4.5互联电力系统频率调整B类考点

在由几个地区系统互联为一个大系统的情况中，对某一个地区系统而言，负荷变化（增

加）\DeltaP时、可能伴随着与其他系统交换功率的变化\DeltaP，则有：

$$
（\DeltaP±\DeltaP）-\DeltaPc=（KcK)\Deltaf=-Ks\Deltaf (5-9)
$$

如图5-9所示，若设A、B两系统互联，两系

统负荷变化（增加）分别为\DeltaPDA、\DeltaPDe，引起互 B

联系统的频率变化（降低）\Deltaf，及联络线交换功率

的变化\DeltaP，则有： 图5-9联网交换功率的示意图

$$
系统A (\DeltaPA+\DeltaP）\DeltaPc=-K\Deltaf (5-10)
系统B (\DeltaP-\DeltaP）-\DeltaPc=-KB\Deltaf (5-11)
$$

在负荷增加\DeltaPpA、\DeltaPpe的影响下，两系统的频率和交换功率的变化量为：

$$
\Deltaf= (\DeltaPDA-\DeltaPA）+(\DeltaPD\DeltaPB) \DeltaPA+\DeltaP
$$

KA+KB KA+K

KA(\DeltaPD—\DeltaPGB)K(\DeltaPO\DeltaPc)KA\DeltaPB-Ke\DeltaP (5-12)

A-B\DeltaP. KA+Kg KA+KB

由式（5-12）可知，联合系统频率变化取决于系统总的功率缺额和总的系统单位调节

功率，因为两个系统联合以后，本就可以看做是一个系统。假如A系统没有功率缺额，即

\DeltaPDA为O，则联络线上由A流向B的功率就要增大，反之如果B系统没有功率缺额，即

\DeltaPre为0，则联络线上由A流向B的功率就要减少，如果B的缺额完全由A系统发出的功

$$
A-B率补偿，\DeltaPA=一\DeltaP则\Deltaf=0，\DeltaP,=-\DeltaPA=\DeltaPB。这种情况下，虽然系统能保持频
$$

率不变，但联络线上却有缺额的有功传输。

【例5-5】）联合电力系统的接线图及

PAN-IS00MW系统A PB·100MW PHN-1000MW系统B 参数如图5-10所示，联络线的功率传输限

$$
KG-O KLx.45MW/Hz K18-26MW/Hz KGB400MW/Hz 制为300MW，频率偏移超出士0.5Hz才进
$$

行二次调频，当子系统A的功率缺额为

图5-10[例5-5]图 200MW时，如果系统A不参加一次调频，

联络线的功率是否越限？

解：（1）系统A不参加一次调频，不进行二次调频时的频率偏移为：

$$
KA=KcA+KLA=45（MW/Hz)
KB=KcB+KB=426（MW/Hz)
Ks=KA+K=471（MW/Hz)
\Deltaf\DeltaP 200 -0.425（Hz)
Ks 471
$$

调频器不会动作进行二次调频。

（2）联络线上的功率变化为：

$$
PBA= KB(\DeltaPA-\DeltaP)-K(\DeltaPB-\DeltaPc) Ks K\DeltaP1A426X200 471 =181(MW)
$$

KB+K

$$
85
$$

<!-- page_012.jpg -->

电力系统分析

（3）联络线传输功率校验。

$$
PBA=PBA+\DeltaPBA=100+181=281MW<300MW
$$

由此可见，联络线传输功率未超越其传输极限功率。

$$
【例5-6】 联合电力系统如图5-11所示，PAn=
1000MW，PB=1500MW，KB=300MW/Hz，KA=
图5-11 [例5-6]图 200MW/Hz，现在B系统功率缺额为150MW，AB联
$$

络线输送功率为90MW，则系统频率变化为（

A.0.3Hz B.0.4Hz C.--0.3Hz D.—0.4Hz

根据以上计算分析可知，在大型电力系统中要实现有功功率平衡和频率调整．应尽量采

用分区调整、就地实现功率平衡的方法，这样既可以保证系统的频率质量，又不会加重联络

线的负担.

### 5.5各类发电厂的特点

### 5.5.1火力发电厂的主要特点B类考点

（1）要支付燃料及运输费用，不受自然条件的影响。

（2）有功出力最小限制，启停时间长且启停费用高。

（3）效率与蒸汽参数有关，高温高压设备效率最高，低温低压设备效率最低。

（4）火力发电厂总效率较高，但与热负荷相应的输出功率是不可调节的强迫功率。

### 5.5.2水力发电厂的主要特点B类考点

（1）必须释放水量一强迫功率。

（2）出力调节范围比火电机组大，启停费用低，且操作简单。

（3）不需要燃料费，但一次投资大，水电厂的运行依水库调节性能的不同在不同程度上

受自然条件的影响。

### 5.5.3原子能发电厂的主要特点B类考点

（1）最小技术负荷小，为额定负荷的10%～15%。

（2）启停费用高，负荷急剧变化时，调节费用高，启停及急剧调节时，易于损坏设备。

（3）一次投资大，运行费用小。

### 5.5.4各类电厂的配合原则A类考点

水煤转换系数r2表示在发出同样数值的有功功率的情况下，水电厂的用水量所替代的

$$
火电厂所用的标准煤量。r2=dF(Pπ)
$$

以水煤转换系数r2，相当于把水换成了燃料，水电厂和火电厂同等条件下按等微增率准则进

行经济负荷分配。如果系统中的负荷不变，当水电厂增发\DeltaP忽略网损时火电厂可少发\DeltaP，

则用多耗水来节约煤。在水、火电混合电力系统按照等微增率准则进行经济负荷的分配，在

$$
86
$$

<!-- page_013.jpg -->

## 第5章电力系统的有功功率和频率调整

此系统中水煤转换系数r2必须通过选择决定。这种选择必须满足一定的条件，如运行周期

内用完规定的水量等。在洪水季节，水库调度给定的日用水量较多，水电厂应多带负荷，即

单位重量燃料可折换的水量就大，r2应取较小的数值，水电厂分配的负荷较大；反之，枯

水季节的用水量较小，水电厂应作调频厂，所带负荷较小，r2的值应使水库调度给定的用

$$
水量在运行周期内正好用完，即入Ti=r2入H2（入m为火电厂的耗量微增率，入2为水电厂的耗量
$$

微增率)。

各类发电厂应合理组合：①充分利用水源。②降低火电机组的单位煤耗，发挥高效机组

的作用。③尽量降低火力发电成本。

根据上述原则，在夏季丰水期和冬季枯水期各类电厂在日负荷曲线中的安排示意图，如

图5-12所示。

负荷 负荷

水电厂可调功率

中温中压火电厂 中温中压火电厂

高温高压火电厂

高温高压火电厂

火电厂可调功率

火电厂可调功率 火烧劣质当地燃料火电厂

燃烧劣质当地燃料火电厂

原子能电厂

原子能电厂

无调节水电厂和其他强迫功率 水电厂和火电厂的强迫功率

$$
4 8 1216 20 24 8 20 24
$$

时间（时） 时间 (时）

（a）枯水季节 （b）丰水季节

图5-12各类发电厂组合顺序示意图

由于核能发电厂的一次投资大、运行费用小，所以应尽可能利用，原则上应持续承担额

定容量的负荷，即应带稳定负荷。

无调节水库的水电厂的全部功率、有调节水库水电厂的强迫功率都不可调，应首先投

人。对有调节水库的水电厂，在洪水季节为避免弃水应优先投入；在枯水季节正好相反，应

承担高峰负荷。

应努力降低火力发电的成本或燃料耗量，优先投入效率高的高温高压电厂。效率较低的

中温中压电厂可带基本负荷，也可带变动的负荷。效率很低的低温低压电厂应及早淘汰，在

淘汰前只在高峰负荷期间发必要的功率。

抽水蓄能发电厂在低谷负荷时，水轮发电机做电动机，应作为负荷考虑；在高峰负荷时

发电，与普通水电厂作用相同。

夏季丰水期，水量充足，水电厂应带基本负荷以避免弃水、节约燃煤。在此期间，可抓

紧时间进行火电厂设备的检修。冬季枯水期，来水较少，应由凝汽式火电厂承担基本负荷，

水电厂则承担尖峰负荷。

$$
87
$$

<!-- page_014.jpg -->

电力系统分析

### 5.5.5主调频厂的选择A类考点

电厂按能否调频可分为：①主调频厂：负责全系统的频率调整工作，一般由一个电厂担

任；②辅助调频厂：协助主调频厂调频，一般由1～2个电厂承担；③非调频厂：一般按负

荷曲线发电，不参与调频。

（1）主调频厂的选择条件。

主调频厂具有足够的调节容量和范围、具有较快的调节速度、具有安全性与经济性，除了

这些要求之外，还应注意以下几点：①电源联络线上的交换功率：②调频引起的电压波动是否

在允许偏移范围之内；③切机一般用于电网中电压频率异常时，因为电力属于供需平衡的系

统，如果负荷突然减少，相应的系统周波就会变高，发电机转速就会升高，威胁电网安全，此

时就需要根据频率或电压多少切除部分发电机，将发电机脱离电网，以达到负荷平衡的目的。

（2）各电厂的调频职责。

300万MW及以上大系统的调度规程规定：频率偏移不超过土0.2Hz时，由主调频厂

调频；频率偏移超过士0.2Hz时，辅助调频厂参加调频；频率偏移超过士0.5Hz时，系统

内所有申厂参与调频。

电力系统中负荷上升的速度是很快的，如容量为5000MW的系统其负荷上升的速度就

$$
可达15～20MW/min。但火电厂的调整速度受汽轮机的限制，在50%～100%额定负荷范围
$$

内，每分钟仅能增加出力2%～5%。水电厂水轮机出力变化速度非常快，每分钟可达

50%～400%，即1min内可达到额定出力。核能电厂的运行费用很低，通常是满负荷运行，

不考虑作为调频厂。从以上分析可见，一般可选水电厂作为调频厂；系统中没有水电厂或水

电厂不宜担任调频任务时，如丰水季节．可选中温中压火电厂作为调频厂，抽水蓄能电厂放

水发电时也可考虑参与调频。

（3）水、火电厂并存系统中主调频厂的选择。

枯水季节，水电厂为主调频厂；丰水季节，选择装有中温中压机组的火电厂作为主调频

厂。无调节水库水电厂任何时刻发出的功率都取决于河流的天然流量，由于一昼夜间天然流，

量基本没有变化，因而这种水电厂一昼夜间发出的功率也基本没有变化。有调节水库水电厂

的运行方式主要取决于水库调度所给定的水电厂耗水量。洪水季节，给定的耗水量较大，为

避免无益的溢洪弃水，往往满负荷运行。枯水季节，给定的耗水量较小，为尽可能有效利用

这部分水量，节约火电厂的燃料消耗，往往承担急剧变动的负荷。至于日调节、季调节、年

调节、多年调节之分，则取决于水库容量。水库容量越大，调节功能越强。

### 5.5.6事故调频的措施与步骤

笔记

$$
88
$$

<!-- page_015.jpg -->

## 第5章电力系统的有功功率和频率调整

综上所述，无功功率和电压的控制与有功功率和频率的控制之间有很大的区别，主要在

于以下两点。

（1）在稳态情况下，全系统各点的频率是相同的，但各点的电压则不同，并且电压的允

许变化范围也可能不同，而电压控制目标是系统各点的电压都必须在各自允许范围内。

外，还有大量的无功功率补偿设备和带负荷调整分接头的变压器，它们分散在整个电力系统

中。而且，在无功功率和电压的控制中，必须将它们和发电机的控制进行协调，才能取得最

佳的效果，在满足电压要求的前提下，使全系统的功率损耗达到最小。

（1）影响电力系统频率高低的主要因素是（）。

A.电力系统的无功功率平衡 B.电力系统的有功功率平衡

C.电力系统的潮流分布 D.电力系统的网络结构

（2）下面所列的电力系统负荷波动中，可以预测的是（）。

A.由用电设备的投人和退出运行所引起的第一类负荷变化

B.由大容量的用电设备投人或退出所引起的第二类负荷变化

C.由生产、生活规律和气象条件变化所引起的第三类负荷变化

D.第一类和第二类负荷变化

（3）关于电力系统的有功备用容量，下述说法中错误的是（）。

A.根据电力系统的实际情况，检修备用容量可能不需要设置

B.事故备用必须全部为热备用

C.负荷备用应为热备用

D.国民经济备用应为冷备用

（4）关于电力系统频率的调整，下述说法中错误的是（）。

A.电力系统频率调整的基本原理是根据电力系统有功负荷的变化，改变发电机的有功

出力，维持电力系统在所要求频率下的有功功率平衡

B.电力系统频率的一次调整是针对第一类负荷变化进行的，它通过发电机组装设的调

速器来实现，但一次调整不能实现频率的无差调节

C.电力系统频率的二次调整结束后，不管频率是否回到负荷变化前的数值，负荷的变

化量均由调频机组承担

D.在无差调节方式下，二次调整结束后，负荷的变化全部由调频机组承担

（5）电力系统有功负荷的经济分配的原则是（）。

A.等耗量微增率准则 B.等网损微增率准则

C.最优网损微增率准则 D.等比耗量准则

（6）电力系统二次调频是由（（)实现的。

A.调速器 B.调压器 C.调频器 D.变压器

（7）电弧炉、照明、整流负荷消耗的有功功率与频率的关系是（）。

A.基本无关 B.与频率的平方成正比

C.与频率的三次方成正比 D.与频率的高次方成正比

$$
89
$$

<!-- page_016.jpg -->

电力系统分析

（8）下列有关电力系统调频的叙述，正确的是（）。

A.频率的二次调整一定是有差调频 B.频率的二次调整一定是无差调频

C. 频率的一次调整一定是有差调频 D. 频率的一次调整一定是无差调频

(9）从调整范围和调整速度看，最适宜承担调频厂任务的电厂是（）。

A.火电厂 B.核电厂 C.水电厂 D.新能源电厂

（10）（难）某火电厂三台机组并联运行，各机组的燃料消耗特性及功率约束条件如下：

$$
F_1 = 2.8 + 0.26P_{G1} + 0.0015P_{G1}^2\ t/h,\quad 20MW \le P_{G1} \le 50MW
F_2 = 3.5 + 0.29P_{G2} + 0.0015P_{G2}^2\ t/h,\quad 20MW \le P_{G2} \le 100MW
F_3 = 4 + 0.17P_{G3} + 0.0015P_{G3}^2\ t/h,\quad 20MW \le P_{G3} \le 100MW
$$

当负荷功率为 $200MW$ 时，机组间负荷的最优分配为（）。

$$
A. $P_{G1}=50MW,\ P_{G2}=55MW,\ P_{G3}=95MW$
B. $P_{G1}=40MW,\ P_{G2}=80MW,\ P_{G3}=80MW$
C. $P_{G1}=50MW,\ P_{G2}=75MW,\ P_{G3}=75MW$
D. $P_{G1}=60MW,\ P_{G2}=50MW,\ P_{G3}=90MW$
90
$$

<!-- page_017.jpg -->

## 第6章

简单电力系统的短路电流分析与计算

### 6.1 短路的基本知识

1.短路

短路是指电力系统中相与相或相与地的非正常连接。

对称短路 三相短路（5%) 短路的分类如图6-1所示。

单相接地短路（65%) 一般情况下三相短路电流是最大的，只有短路点发生在

不对称短路两相短路(10%) 发电机附近时：两相短路电流可能会大于三相短路电流；短

两相接地短路(20%) 路点发生在中性点附近时，单相接地短路电流有可能大于三

图6-1短路的分类 相短路电流。单相接地短路是最容易发生的短路故障。

2.短路的图例及表示符号

短路的类型的表示如图6-2所示。

短路种类 示意图 符号 发生概率(%)

三相短路 f(3)

两相短路 f(2) 10

单相接地短路 (1) 65

两相接地短路 f(l.1) 20

图6-2短路的类型的表示

电力系统的短路故障有时也称为横向故障，因为它是相对相的故障，除横向故障外，还

有一种是纵向故障即断线故障。

3.短路的影响

短路的影响有：使短路点附近支路的电流大幅度增加，引起导体发热或变形；系统电压

大幅度下降（见图6-3)，造成产品报废、设备损坏等后果；短路故障会破坏系统的稳定运

行。由不对称短路故障产生的不平衡电流所产生的磁通会危及邻近的平行通信线路。

4.限制短路电流的措施（电力系统分析和发电厂交叉知识点）

限制短路电流的措施如下。

（1）发电厂中，在发电机电压母线分段回路中安装电抗器。

（2）变压器分列运行。

（3）变电所中，在变压器回路中装设分裂电抗器或电抗器。

（4）采用低压侧为分裂绕组的变压器。

<!-- page_018.jpg -->

电力系统分析

发电厂A 变电站B 变电站C

$$
K2
$$

曲线1

曲线2

曲线3

距离

图6-3短路后线路电压的变化

（5）出线上装设电抗器。

（6）在允许的范围内，增大系统的零序阴抗，例如采用不带第三绕组或第三绕组为Y

接线的全星形自耦变压器，减少变压器的接地点等。

（7）采用小容量变压器。

5.短路电流的计算的目的

进行短路电流的计算是为了进行继电保护设计和整定；选择电气设备，校验电气设备的

热稳定和动稳定；进行接线方案的比较和选择。

### 6.2无限大功率电源供电的三相短路电流分析

无限大功率电源是指无论由此电源供电的网络中发生什么扰动，电源的电压幅值和频率

均为恒定，且内阻为零的电源。实际上，真正的无限大功率电源是没有的，这只是一个相对

的概念，往往是以供电电源的内阻抗与短路回路总阻抗的相对大小来判断电源能否作为无限

大功率电源。当供电电源的内阴抗小于短路回路总阻抗的10%时，则可认为供电电源为无

限大功率电源。在这种情况下，外电路发生短路对电源影响很小，可近似地认为电源的电压

幅值和频率保持恒定。以供电给降压变压器的电路为例，若降压变压器的容量小于电源容量

的3%，便可认为该电源为无限大功率电源。

1.无限大功率电源三相短路的暂态过程分析

无限大功率电源供电的三相短路，如图6-4所示。

短路前：

$$
uA = Umsin(cwt +α),ialol = Imloi sin(cwt +α— @lol)
Iml0l= Um√(R+R)²+W²(L+L')2 , Plol = tan-1 @(L+L') R+R
设短路发生在t=0时刻，则有：
7P diA + Rin = Umsin(wt +α) (6-1)
$$

A相短路的全电流为：

$$
92
$$

<!-- page_019.jpg -->

## 第6章简单电力系统的短路电流分析与计算

$$
R'7
U=Umsin（wr+α) 端部
$$

R R'

$$
Ug=Umsin（wr+a-120%)
$$

R R'L

$$
Uc=Umsin（wt+a+120°)
$$

图6-4无限大电源供电的三相短路

$$
i =Ipmsin(wt +a-)+ce-/T (6-2)
$$

周期分量幅值为：

$$
Um (6 -3)
√R²+(wL)²
式中，p=arctan 为短路阻抗角；T。=L/R为直流分量衰减时间常数；c为积分常数，
$$

由初始条件决定，其值为短路电流直流分量（也称为非周期分量或自由分量）的起始值。在

电感性的电路中，短路前后电流不能突变，所以：

$$
iAlol =Imlo sin(α—lol）=Ipmsin(α—)+c (6-4)
$$

短路前瞬间电流 短路后瞬间电流

从而：

$$
c=Imlo sin（a-lo）-Ipmsin（α-) (6 -5)
i =Ipmsin(wt +α—)+Imlo sin(αlol)-Ipmsin（α—)]e-/T。 (6-6)
iB =Ipmsin(wt +α—120°——p)+[Imlol sin(α—120°—plol）— Imsin（α—120°—p)]e-/T
(6-7)
ic = Im sin(wt +α— 240°— p)+ [Imloi sin(α— 240°—@lol)— Ipm sin(α— 240°——p)]e-/T。
(6-8)
$$

由无限大功率电源供电的电路短路电流在暂态情况下包含两个分量一交流分量和直流

分量。前者属于强制电流，也是回路的稳态电流，其值取决于电源电压和回路阻抗，它的幅

值在暂态过程中不变；后者属于自由分量，是为保持电感性电路中磁链和电流不能突变而出

现的分量，它在暂态过程中以时间常数T。按指数规律衰减，最后衰减为0。

由式（6-6）～式（6-8）可知，三相短路电流的稳态分量分别为三个幅值相等、相位

角相差120°的交流分量。每相短路电流中都包含逐渐衰减的直流分量。显然，三个直流分量

$$
电流在每个时刻都不相等，且有i+i十i=0。
$$

由图6-5可知，由于存在直流分量，短路后将出现比短路电流交流分量幅值还大的短

路电流最大瞬时值，此电流就称为短路冲击电流。短路电流在电气设备中产生的电动力与短

路冲击电流的平方成正比。为了校验电气设备的动稳定度，必须计算短路冲击电流。

自由分量的存在是因为有电感存在。如图6-6所示如果改变α，使相量差ImAlo1一Ipm

$$
与时间轴平行，则直流分量iaAo值最大；若相量差与时间轴垂直，则iuAo=0，自由分量不存
93
$$

<!-- page_020.jpg -->

电力系统分析

正常运行状态 暂态 稳态

图6-5非周期分量最大时的短路电流波形

在，即A相电流从一种稳态直接进入另一种稳态，没有暂态过程。

$$
若短路前空载，短路时电源电压正好过零，即α=
0，且电路为纯电感电路时（p=90°），短路瞬时直流
$$

分量有最大的起始值，即等于交流分量的幅值，此时

A相的冲击电流最大。

短路前 A相冲击电流为：

$$
短路后非周期电流 in =— Ipmcosot + Ipme-t/T。
$$

周期电流 由此可得出如下结论：在电感电路突然发生三相

ipulol-ipm 短路故障时，空载情况下非周期分量电流的起始值最

$$
短路后商 大，若初相角满足|α一|=90°，则其中一相的非周期
$$

期电流_！ 分量幅值达到最大值，即等于稳态短路电流的幅值。

图6-6短路前有载的初始 【例6-1】 如果短路回路的阻抗角为80°，则A

状态电流的矢量图 相的最恶劣短路条件是（）。

A.短路前空载，短路发生在A相电压相角为一10°（或170°）时

B.短路前空载，短路发生在A相电压瞬时值过零时

C.短路前空载，短路发生在A相电压相角为10°（或190°）时

$$
短路电流的最大值约在短路后的T/2时刻出现，在f=50Hz的情况下，大约为0.01s
$$

时出现冲击电流最大值，即：

$$
im = Ipm -- Ipme-0.01/T。 = (1 -+ e-0.01/T。)Im = KmIpm (6 -9)
$$

式中，KM为冲击系数，表示冲击电流为短路电流交流分量幅值的倍数。

冲击系数的变化范围为1≤KM≤2，电力系 S2

统实用计算中，KM的取值。如图6-7所示，在

$$
发电机端部发生短路时，KM=1.9；在发电厂高
压侧母线上短路时，KM=1.85；其他地点短路 图6-7冲击系数的典型取值
时，KM=1.8。
$$

计算冲击电流是为了检验电气设备和载流导体的动稳定度。

2.短路电流的最大有效值

在短路过程中，任一时刻t的短路电流的有效值是以时刻t为中心的一个周期T内瞬时

电流的方均根值，即：
