# 衡真电力系统分析讲义-121-140



<!-- page_001.jpg -->

## 第6章简单电力系统的短路电流分析与计算

$$
Eoo=U+jiaXa+ji,X,+jiaX-jiX
=U-1j（ia+i)Xg+jia(Xa-X)
$$

--E+ji(X-X,)

$$
EQ=U-j(i+i,)x,=U+jix
$$

式中，$E_q''$ 为虚构电动势，其方向在 $q$ 轴上。

短路瞬间的定子短路交流基波电流分量的起始值为：

$$
I = E' / X'
$$

无阻尼绕组同步发电机空载短路时，A相短路稳态电流为：

$$
I = E_0 / X
$$

### 6.7.3无阻尼绕组同步发电机负载时的突然三相短路电流A类考点

负载时突然三相短路与空载时突然三相短路的区别在于负载时短路前已有电枢反应磁

通。一般负载电流不是纯感性的，电枢反应磁通按双反应原理分解为纵轴电枢反应磁通和横

轴电枢反应磁通，对应的电压平衡方程式为：

$$
E=U,+jLX
0=Ua+jIX。
$$

带负荷短路时，定子基波交流分量暂态短路电流的起始值为：

%% 不确定：原图此处公式模糊，应为带负荷短路时定子基波交流分量暂态短路电流起始值，需对照原 PDF 确认。 %%

### 6.7.4有阻尼绕组同步发电机的突然三相短路电流A类考点

图6-32所示为同步电机暂态次暂态的磁通路径，纵轴阻尼绕组等值电抗为纵轴次暂态

$$
电抗 $X_d''$，且 $X_d'' < X_d' < X_d$。
横轴等值次暂态电抗为 $X_q''$，且 $X_q'' < X_q$。对于隐极同步电机 $X_d = X_q$；对于凸极电机
$X_d > X_q$。有阻尼绕组的目的是使转子的结构参数尽可能对称，即 $X_d'' \approx X_q''$。一般：
$X_d \ge X_q > X_d' > X_d'' \approx X_q''$。
在近似计算中常令 $E''$ 的标么值为 1，则次暂态电流的标么值为 $I'' = 1 / X_d''$。
$$

同步发电机短路电流的基波交流电流在短路后暂态过程是不断变化的，原因是定子三相

绕组空间内由非理想导体构成的闭合转子绕组改变着定子电枢反应磁通的路径，使定子绕组

的等值电抗发生变化。

【例6-6】 一台额定容量为50MW的同步发电机，额定电压为10.5kV，额定功率因

数为0.8，次暂态电抗为0.135。试计算发电机在空载情况下突然三相短路后短路电流交流

分量的起始幅值。

解：发电机空载短路前为E"，短路后基波交流分量起始有效值的标么值为：

$$
I'' = \frac{E''}{X_d''} = \frac{1}{0.135} = 7.41
$$

发电机的额定电流为：

$$
I_N = I_G = \frac{50}{\sqrt{3}\times 10.5 \times 0.8} = 3.44(kA)
115
$$

<!-- page_002.jpg -->

电力系统分析

N

（a）同步电机的交轴暂态电抗磁通路径 （b）同步电机的直轴暂态电抗磁通路径

N

（c）同步电机的 $d$ 轴次暂态磁通路径 （d）同步电机的 $q$ 轴次暂态磁通路径

图6-32 同步电机暂态次暂态的磁通路径

近似计算的短路电流交流分量起始幅值为：

$$
I_m = \sqrt{2}\times 7.41 \times 3.44 = 36.05(kA)
$$

短路电流交流分量起始幅值可达额定电流的10倍以上。最严重情况下的短路时，直流

分量有最大值，这时的短路电流的最大瞬时值将接近额定电流的20倍，如图6－33所示。

图6-33有阻尼发电机A相空载短路时定子A相电流示意图

$$
116
$$

<!-- page_003.jpg -->

## 第6章简单电力系统的短路电流分析与计算

习题

（1）在中性点不接地系统中同一地点发生两相短路和两相接地短路时，关于短路点故障

相短路电流有效值，下述说法中正确的是（）。

A.两种情况下短路电流大小相等

B.两相接地短路电流大于两相短路电流

C.两相接地短路电流小于两相短路电流

D.无法确定哪种情况下短路电流更大

（2）对于 $x_{\Sigma(1)}=x_{\Sigma(2)}=x_{\Sigma(0)}$ 的电力系统，同一地点发生三相金属性短路、两相金属性短

路、两相金属性接地短路和单相金属性接地短路时，短路点的负序电流大小关系是（

A. $I_{f(2)}^{(2)} > I_{f(2)}^{(1,1)} = I_{f(2)}^{(1)} > I_{f(2)}^{(3)} = 0$

B. $I_{f(2)}^{(2)} > I_{f(2)}^{(1,1)} > I_{f(2)}^{(1)} > I_{f(2)}^{(3)} = 0$

C. $I_{f(2)}^{(1,1)} > I_{f(2)}^{(2)} > I_{f(2)}^{(1)} > I_{f(2)}^{(3)} = 0$

D. $I_{f(2)}^{(1)} > I_{f(2)}^{(1,1)} = I_{f(2)}^{(2)} > I_{f(2)}^{(3)} = 0$

（3）关于短路故障时正序电压、负序电压和零序电压的分布，下述说法中正确的

是()。

A.故障处正序电压、负序电压和零序电压均最高

B.发电机机端正序电压、负序电压、零序电压均为最高

C.发电机机端正序电压最高，短路点负序电压和零序电压最高

D.发电机中性点负序电压和零序电压最高，正序电压最低

（4）电力系统同一点发生不同类型短路故障时，按照故障处正序电压从高到低排列，短

路类型排列顺序是（）。

A.三相短路、两相短路、两相接地短路、单相接地短路

B.单相接地短路、两相短路、两相接地短路、三相短路

C.两相接地短路、两相短路、单相接地短路、三相短路

D.两相短路、两相接地短路、单相接地短路、三相短路

（5）关于短路故障时的负序电流，下述说法中正确的是（）。

A.任何短路情况下，短路电流中都包含负序分量

B.任何相间短路情况下，短路电流中都包含负序分量

C.只有在发生不对称短路时，短路电流中才会出现负序分量

D.只有在中性点接地系统发生接地短路时，短路电流中才会出现负序分量

（6）采用运算曲线法计算任意时刻短路电流周期分量有效值时，对于负荷的处理方法

是（)。

A.不考虑负荷的影响

B.需要考虑负荷的影响

C.仅需要考虑短路点附近大容量电动机的影响

D.需要部分考虑负荷的影响

（7）同步发电机机端发生三相短路时，短路电流中包含的分量为（)。

A.基频周期分量、非周期分量、倍频分量

B.基频周期分量、非周期分量

C.基频周期分量、倍频分量

$$
117
$$

<!-- page_004.jpg -->

电力系统分析

D.非周期分量、倍频分量

（8）同步发电机机端发生三相短路时，转子励磁绕组和定子三相绕组电流之间存在一定

的对应关系，其中与转子励磁绕组中的非周期自由分量相对应的定子绕组短路电流分量为

()。

A.基频周期分量 B.基频周期分量稳态值

C.非周期分量与倍频分量 D.基频周期分量与倍频分量

（9）关于架空输电线路的零序阻抗，下述说法中错误的是（）。

A.输电线路的零序阻抗大于正序阻抗

B.双回输电线路的零序阻抗大于单回输电线路的零序阻抗

C.有架空地线的输电线路，其零序阻抗小于无架空地线的同类型架空线路的零序阻抗

D. 架空地线的导电性能越好，输电线路的零序阻抗越大

（10）220kV系统单相接地时，非故障相电压为（)kV。

$$
A.220 B.110 C.127 D.381
118
$$

<!-- page_005.jpg -->

## 第7章

同步发电机的机电特性和数学模型

### 7.1 同步发电机的功角特性

### 7.1.1 隐极式发电机的功角特性A类考点

（1）以空载电动势E。和同步电抗Xa表示发电机时：

$$
PE。=Ua E。-U Xd+UaX Ud Xd EUd Xd E,U sind
Qe.=U。 Ud U2 EU cosO
$$

Xd Xd PX Xd

隐极式发电机的相量图和功角特性，如图7-1和图7-2所示。

$$
emax P=/（o)
$$

jXasi

90°

图7-1隐极式发电机相量图 图7-2隐极式发电机的功角特性（无励磁调节）

$$
由图7-3可以看出，无自动励磁调节器时（E。=常数），隐极式发电机功率极限对应的
功角为=90°
$$

（2）以交轴暂态电动势E和直轴暂态电抗X表示发电机时：

$$
PE=UI+UI=U E'-U+U U_E'U... U²(X-X sin20
$$

X Xd XaXs

其功角隐极式发电机的功角特性（计及励磁调节），如图7-3所示。

现代电力系统中的发电机都装有灵敏的自动励磁调节器，它可以根据系统的运行情况改

变发电机的励磁电流，从而改变发电机的电动势，进而影响系统的功率特性。由图7-3可

以看出，由于直轴暂态电抗和其同步电抗不等，所以出现了一个按2倍功率角正弦变化的功

$$
率分量，一般称其为暂态磁阻功率。计及自动励磁调节器影响时（E。=常数），隐极式发电
$$

机功率极限对应的功角为8>90°（略大于)。

### 7.1.2凸极式发电机的功角特性A类考点

（1）以空载电动势E。和同步电抗X表示发电机时：

$$
EUd+UU(X EU 2 X XX sin28
$$

<!-- page_006.jpg -->

电力系统分析

凸极式发电机的功角特性（无励磁调节），如图7-4所示。

Pe4 Pe↑

Penax omnx

90° 90°

图7-3隐极式发电机的功角特性（计及励磁调节） 图7-4凸极式发电机的功角特性（无励磁调节）

$$
图7-4可以看出，无自动励磁调节器时（E。=常数），功率极限对应的功角为0<90°
$$

(45°～90°)。

Pe4 （2）以交轴暂态电动势E和直轴暂态电抗X表示发

Pemas 电机时：

PE X'd E',U..2 PXX

凸极式发电机的功角特性（计及励磁调节），如图7-5

所示。

06 由图7-5可以看出，这时也出现了暂态磁阻功率分

量，但其最大值往往小于隐极式发电机相应分量的最大

$$
图7-5凸极式发电机的 值。计及自动励磁调节器影响时（E。=常数)，凸极式发
$$

功角特性 (计及励磁调节） 电机功率极限对应的功角为6>90°（略大于）。

### 7.2 同步发电机的数学模型

### 7.2.1同步发电机的理想化基本假设A类考点

同步发电机的理想化基本假设如下。

（1）发电机铁芯部分的导磁系数为常数，即忽略磁饱和、磁滞、涡流和集肤效应的影

响，把同步发电机简化为一个线性元件（不饱和性）。

（2）发电机定子三相绕组结构对称，它们的磁轴在空间位置上依次相差120°（电角度）。

发电机转子对自身的直轴和交轴结构对称（对称性）。

（3）定子电流产生的磁动势以及转子绕组和定子绕组间的互感磁通在气隙中按正弦分布

（正弦性）。

（4）定子及转子具有光滑的表面，这相当于认为定子及转子的槽和通风沟不影响定子及

转子的电感系数（光滑性）。

### 7.2.2abc坐标系下的同步发电机方程A类考点

各绕组的电压平衡方程为：

$$
120
$$

<!-- page_007.jpg -->

## 第7章同步发电机的机电特性和数学模型

$$
ua 0 0 0 0
ub 0 Y 0 0 0 0 2b
uc 0 0 0 0 0 ic
$$

u 0 0 0 r 0 i十

$$
uD 0 0 0 0 rD 0 iD
uQ Lo 0 0 0 0 iQ
$$

式中，为各绕组磁链；为磁链对时间的导数P pp ri、rD和rq分别为励磁绕组、直轴阻

尼绕组和交轴阻尼绕组的等值电阻。

在不计磁路饱和的情况下，各绕组的磁链可以通过各绕组的自感L及绕组之间的互感

M表示为以下的磁链方程：

Pa Laa Mab Mac Mat MaD M.o

Pb Mba Lb Mbe Mbr MbD MbQ b

Mca Meb Lcc Me MeD MeQ ic

Mta Mh Mre Lf MD MrQ is

PD MDa MDb MDc MDr LDD MDo iD

od Moa MQbMQcMor MQD LQQ-iQ

需要指出的是，由于规定定子三相绕组磁轴的正方向与各绕组正向电流所产生磁通的正

方向相反，因此在右端的电流向量中，三相定子电流取负。

磁链方程中系数矩阵是对称的，然而由于转子的转动使得一些绕组之间的相对位置和气

隙中各点的磁阻随时间变化，从而使一些绕组间的互感以及绕组本身的自感也随时间变化。

；（1）隐极机：①定子各相绕组的自感系数和互感系数为常数。②转子各相绕组的自感系

数和互感系数为常数。③定子与转子间互感系数是以2π为周期的函数。

（2）凸极机。

1）定子各相绕组的自感系数和互感系数是以π为周期的函数，定子绕组自感系数变化

如图7-6所示。

2）转子各相绕组的自感系数和互感系数为常数。

3）定子与转子间互感系数是以2π为周期的函数，定子和转子绕组间的互感系数变化规

律如图7-7所示（以A相和励磁绕组f间的互感为例）。

因此abc坐标系统下的同步发电机原始方程是时变系数微分方程，求解相当困难。

### 7.2.3派克变换及dq0坐标系下的同步发电机方程B类考点

派克变换是一种坐标变换，它将定子电流、电压和磁链的a、b、c三相分量，通过一个

线性坐标变换矩阵，分别变换成d、q和0三个分量，目的是将变系数微分方程变换成常系

数微分方程。

其变换关系式可以统一写成：

$$
121
$$

<!-- page_008.jpg -->

电力系统分析

图中标注：$a$ 轴、$d$ 轴、$\alpha = 0^\circ$、$\alpha = 90^\circ$、$\alpha = 180^\circ$、$\alpha = 270^\circ$。

$$
\alpha = 0^\circ \quad \alpha = 90^\circ \quad \alpha = 180^\circ \quad \alpha = 270^\circ
$$

图7-6定子绕组的自感

$$
\alpha = 0^\circ \quad \alpha = 90^\circ \quad \alpha = 180^\circ \quad \alpha = 270^\circ
$$

图7-7定子与转子绕组间的互感

$$
\begin{bmatrix}
A_d\\
A_q\\
A_0
\end{bmatrix}
=\frac{2}{3}
\begin{bmatrix}
\cos\theta & \cos(\theta-2\pi/3) & \cos(\theta+2\pi/3)\\
-\sin\theta & -\sin(\theta-2\pi/3) & -\sin(\theta+2\pi/3)\\
1/2 & 1/2 & 1/2
\end{bmatrix}
\begin{bmatrix}
A_a\\
A_b\\
A_c
\end{bmatrix}
$$

式中，$\theta$ 是转子 $d$ 轴与定子 $A$ 相磁轴之间的夹角。

采用abc坐标系或dq0坐标系表示的电量是交直流互换的，因此为分析发电机运行带来

了方便。其中，$dd$、$qq$ 绕组的轴线分别与转子的 $d$、$q$ 轴重合，且随转子同步旋转，0 绕组

是孤立绕组。

派克变换规律（实现交流量和直流量之间的相互转换）如下。

$$
（1）若 $i_{abc}$ 为正序交流 → $i_{dq}$ 为直流，$i_0=0$。
$$

（2）若 $i_{abc}$ 为直流 → $i_{dq}$ 为交流，$i_0=\frac{1}{3}(i_a+i_b+i_c)$。

$$
（3）若 $i_{abc}$ 为负序交流 → $i_{dq}$ 为 2 倍频交流，$i_0=0$。
$$

（4）若 $i_{abc}$ 为 2 倍频交流 → $i_{dq0}$ 为交流。

经过派克变换，描述同步发电机的数学模型已被变换成常系数微分方程了，然而它是一

组非线性微分方程。

必须注意，磁链方程的系数矩阵是不对称的，即定子d、α、0绕组与转子各绕组间的互

感不可逆。

$$
122
$$

<!-- page_009.jpg -->

## 第7章同步发电机的机电特性和数学模型

### 7.3 自动励磁对电力系统的影响

### 7.3.1无自动调节励磁电流时发电机端电压的变化C类考点

当不调节发电机的励磁电流而保持发电机的空载电动势E。不变时，随着发电机输出有

功功率的增加，功率角也要增大，因而发电机端电压下降。

### 7.3.2自动调节励磁系统对功角特性的影响B类考点

E,U sind可以看出，由于自动调节励磁系统的作用，使空载电

动势E。随功率角的增大而增大，从

$$
而使PE.与不再是正弦关系。为了定 UGo=常数
2.0 PuG.max Eq(o=常数
性分析自动调节励磁系统对功角特性 PEq.mx Eq=200%
的影响，对于不同的电动势E。值，作 Eq=180%
出了一组正弦功角特性曲线族，它们 Eq=160%
的幅值与空载电动势E。成正比，如图1.0 E=140%
Eq=120%
7-8所示。E。为常数是不考虑励磁调 E=100%
$$

节器的作用，这时的功率极限最低。

Ego为常数是考虑了励磁调节器的作 90 dUG·m 180 8(0)

用，这时的功率极限高于E。为常数时 图7-8自动调节励磁系统对功角特性的影响

的功率极限。如果自动励磁调节器能

基本保持Uco不变，则功率极限最高。

习题

（1）关于同步发电机各电抗参数之间的关系，下述各组中正确的是（)。

$$
A.xd>xq,x>xs>d B.r>xq，x<x'<xd
C.x<x,xs>x>xd D.x<xq，x<x<xd
$$

（2）对于隐极式同步发电机原始磁链方程中的电感系数，下述说法中正确的是（）。

A.定子各绕组与转子各绕组之间的互感系数为常数，因为转子转动不影响磁路的磁阻

B.转子各绕组的自感系数和转子各绕组之间的互感系数都是常数

C.定子各绕组的自感系数是随着转子的转动周期性变化的

D.定子各绕组之间的互感系数是随着转子的转动周期性变化的

（3）关于派克变换，下述说法中错误的是（）。

A.派克变换是一种等效变换，其等效体现在变换前后发电机气隙电枢反应磁场不变

B.派克变换将定子三相绕组中的基频周期分量变换为d、α等效绕组中的非周期分量

C.派克变换将定子三相绕组中的非周期分量变换为d、α等效绕组中的周期分量

D.派克变换将定子三相绕组中的周期分量和非周期分量都变换为d、α等效绕组中的非

周期分量

$$
123
$$

<!-- page_010.jpg -->

电力系统分析

（4）同步发电机参数 $X_d'$ 称为（）。

A.纵轴同步电抗 B.纵轴暂态电抗

C.纵轴次暂态电抗 D.纵轴阻尼绕组漏抗

（5）凸极式同步发电机参数 $X_q$ 称为（）。

A.漏抗 B.纵轴同步电抗

C. 横轴同步电抗 D. 零序电抗

（6）同步发电机，三种电动势 $E_q$、$E_q'$、$E_q''$ 之间的大小关系为（）。

$$
A. $E_q > E_q' > E_q''$ B. $E_q < E_q' < E_q''$ C. $E_q' < E_q < E_q''$ D. $E_q'' > E_q > E_q'$
$$

（7）经派克变换后的理想同步发电机的电压方程含（)。

A.电阻上的压降B.发电机电动势 C.变压器电动势 D.A、B、C均有

（8）派克变换的实质是（)。

A.解代数方程 B.解微分方程 C.坐标变换 D.平面变换

（9）隐极式同步发电机在abc坐标系下，定子与转子绕组间的互感（)。

A.常数 B.变化，周期为2π

$$
C.变化，周期为π D.变化，周期为π/2
$$

（10）调节同步发电机励磁电流就能改变发电机输出的（)。

A.无功功率 B.有功功率 C.频率 D.励磁阻抗

$$
124
$$

<!-- page_011.jpg -->

## 第8章

电力系统稳定性

### 8.1输电系统的基础知识

1.远距离输电的发展趋势

电力历史上最初远距离传输的是直流，因为最早的发电机是直流发电机，但是因为交流

发电机比直流发电机优越得多，所以代替了直流，目前输电大多用交流。但是随着高电压、

大电网的发展，交流又出现了线路损耗大、并网困难的缺点。因此目前远距离高电压的输电

又有了向直流发展的趋势，目前国内500～750kV的输电线路有直流的，三峡电站的出线就

有直流输电到华东电网。

2.高压直流输电的优缺点

其优点有：直流输电线路相对交流几乎没有无功损耗，输送距离更远；直流输电每回路

只需两根线缆，相对于交流的三根线缆来说，大大减少了金属的消耗，且同电压等级线路占

地走廊也要少得多，可以减少投资；直流输电过程中无交变磁场的产生，对外界（如通信、

电视、广播等）干扰少等。

其缺点有：直流输电线路不能直接取用，必须要通过逆变成交流后才能使用（发电厂的

发电机出来的电都是交流）；换流站建设成本和运行维护成本高，超高压和特高压直流输电

运行经验不足等。

3.线路远距离传输容量受制约的因素

（1）热极限。架空线路的温度要低于一定的极限值才不会造成杆塔之间线路弧垂过大，

也不会造成线路无法恢复的延展或线路接头的熔化。这个热极限对应的传输功率称为线路热

极限传输容量。

（2）电压约束，馈电线路为保持用户端的电压，线路上的电压降必须有所限制。因此，

对线上流过的功率也有一定的限制，这个限制值就是受电压约束的线路传输容量。

（3）稳定性约束。为了维持输电线两端的电力系统同步运行，必须遵守一定的条件，这

些条件就是稳定性约束，包括系统受到小扰动时的静态稳定约束和受到大扰动时的暂态稳定

约束。线路的稳定极限传输容量随着线路距离的增长而迅速下降。

对于远距离输电线路最重要的是稳定性约束。当稳定极限远小于热极限时，线路的利用

率将降低。为了提高电力系统的稳定运行水平，可以采用：①加人串、并联补偿装置及自动

调节装置等控制手段；②高压直流输电技术；③灵活的交流输电方式。

根据线路的两端口网络等值电路，首末端电压电流关系式为：

$$
Ux=Ucoshkx+Zci2sinhkx
U2 sinhkx+i2coshkx
$$

Z

$$
采用线路的π形等值电路，则经整理后可得，当U=U2=U时，输送的有功功率为：
$$

<!-- page_012.jpg -->

电力系统分析

X

式中，02为首末端电压的相角差。

$$
对于无损耗线路，k=jβ，Zc=√L。/C。，则有：
UU sin012 (8-1)
$$

Zcsinβl sinBl

考虑了分布参数效应时的线路稳定极限公式[式（8-1)]给出了线路传输功率与自然

$$
功率、线路长度和两端电压相角差的关系。当线路长度一定时，最大传输功率出现在62=
$$

2 sinβl

如图8-1所示输电线路长度、电压等级和传输功率之间的关系，如图8-1所示，反映

了在一定的稳定储备条件下，电力系统输电线路的实际传输能力与线路长度的关系。对于无

$$
损耗线路，k=jβ=jw√L。Co，为传播常数，β为相位常数。工频50Hz时空间波长为
6000km，即β×6000×10²～2π→β≈π3X106 rad/m.
6500
6000
5500 1000kV
5000
4500
4000 750kV
角电线的传输功率P/MW 3500
3000
2500
2000 500kV
$$

输1500 330kV

$$
1000 500 220kV
100 300 500 700 900
输电线路长度/km
$$

图8-1输电线路长度、电压等级和传输功率之间的关系

在电气距离B≤90°的长度范围内，随着线路长度的增加，线路允许的输送功率迅速下

降，这也正是远距离输电线路的输送功率极限主要受稳定性约束的原因。

### 8.2电力系统静态稳定

电力系统中的电能生产是在原动机与发电机、发电机与负荷间功率的平衡不断遭到破

坏，同时又不断恢复的对立统一过程中进行的。

稳定电力系统在遭受外部扰动后，各发电机组在经历一定变化过程后能重新恢复到原来

的平衡状态，或者过渡到一个新的平衡状态下同步运行，且这时系统的电压、频率等运行指

标，虽然发生了某些变化但仍在容许范围内。

不稳定电力系统在遭受外部扰动后，各发电机组间会产生自发性振荡或转角剧烈的相对

运动，以导致机组间失去同步，或者系统的运行指标变化很大，不能保证对负荷的正常供

$$
126
$$

<!-- page_013.jpg -->

## 第8章电力系统稳定性

电，从而造成大量的用户停电。

稳定性可以认为是电力系统在遭受外部扰动时，发电机之间维持同步运行的能力。系统

中的多数变量可以维持在一定的范围的，使整个系统可以稳定运行。根据性质的不同，电力

系统稳定性可分为功角稳定、电压稳定和频率稳定三类。在分析功角稳定时，还可进一步分

为三类——静态稳定、暂态稳定和动态稳定。

（1）静态稳定是指电力系统受到小干扰后，不发生非周期性的失步，可以自动恢复到起

始运行状态的能力。

（2）暂态稳定是指电力系统受到大干扰后，各发电机保持同步运行并过渡到新的或恢复

到原来稳定运行状态的能力，通常指第一或第二摆不失步。

（3）动态稳定是指电力系统受到干扰后，不会发生振幅不断增大的振荡从而失步。也就

是指电力系统受到扰动后，在自动调节和控制装置的作用下，保持长过程稳定性的能力。

电力系统的电压稳定是指电力系统受到扰动后，系统电压能够保持或恢复到允许的范围

内，不发生电压崩溃的能力。

### 8.2.1 简单电力系统的静态稳定性判定A类考点

1.静态稳定性实用判据

一台发电机经变压器、输电线路与无限大容量系统并联运行的简单电力系统接线，如图

8-2（a）所示，其等值电路如图8-2（b）所示，这种系统又称为单机-无限大系统。所谓

无限大是指受端系统的容量比送端发电机的容量大得多，所以无论该发电机输送什么功率，

受端电压U的大小和相位均可以认为是恒定的。

忽略发电机电枢绕组损耗，由发电机的相G

量图[见图8-3（a）]可以得出发电机输出的

电磁功率为： （a）简单电力系统接线

$$
Pe=UIcosp
$$

同时： EaXG XT XL

$$
PE=X E.U sind XL
$$

比较计算发电机输出功率和静稳极限的常 (b）等值电路

$$
用公式Pe=UIcosp，与从远距离输电线路基 图8-2简单电力系统的接线与等值电路图
$$

EU sino发现，两者的形式和意义完全相同。如果不考虑发电机励

磁调节器的作用，则E。恒定，发电机的功率特性是一条正弦曲线，如图8-3（b）所示。

若不计原动机调速器的作用，则原动机的机械功率Pr不变。假定发电机向无限大系统

$$
输送的功率为P。，忽略发电机损耗后有P。=Pr。分析a、b点的异同，相同点为P。=P=
$$

Pr。不同点为：a点<90°， >0; b点>90°，<<0。

（1）a点运行情况分析。

当电力系统中出现小干扰，使功角6增加一个微小的增量\Delta（大于0）时，发电机输出

的电磁功率达到与图中a'对应的功率值。由于原动机机械功率Pr保持不变，数值仍为P。，

$$
因此，发电机输出的电磁功率将大于机械功率，即PE>Pr，转子的过剩转矩为负值。此时
127
$$

<!-- page_014.jpg -->

电力系统分析

图中标注：$P_0=P_T$、$P_M$、$P_E$、$\delta_0$、$90^\circ$、$\delta_b$。

（0）相量图 （b）功率特性

图8-3 简单系统的功率特性

发电机的转子将减速，$\delta$ 将减小。由于在运动过程中存在阻尼作用（后详），所以经过一系

列微小振荡后运行点又回到a点，即状态变量自动恢复到原来的数值，如图8-4所示。

（2）b点运行情况分析。

b点的运行情况与a点完全不同，当小干扰使功角 $\delta$ 增加一个增量 $\Delta\delta>0$ 时，发电机输

出的电磁功率将减少到与图中b'对应的功率值，发电机输出的电磁功率反而小于机械功率，

即 $P_E<P_T$，转子的过剩转矩为正值，发电机的转子将加速，$\delta$ 将继续增加，与 $\delta$ 对应输出

的电磁功率将进一步减小，转子正的过剩转矩增大，转子还将加速，运行点不再回到b点。

如图8-4所示。$\delta$ 的不断增大，标志着发电机与无限大系统非周期性地失去同步，系统中电

流、电压和功率大幅度波动，系统将无法正常运行，最终导致系统瓦解，如图8-4所示。

电力系统静态稳定的实用判据为整步功率系数 $S_{Eq}=\frac{dP_{Eq}}{d\delta}$，整步功率系数随功角变化的曲线如图8-5所示，根据 $S_{Eq}=\frac{dP_{Eq}}{d\delta}>0$ 可以判断同步发电机并列运行的静态稳定性。

图8-4 a、b点受扰动时功角随时间变化的曲线 图8-5 整步功率系数随功角变化的曲线

在简单电力系统且发电机无励磁调节的情况下，电力系统静态稳定的判据为：

若 $\frac{dP}{d\delta}>0$，则系统是静态稳定的；若 $\frac{dP}{d\delta}=0$，则系统处于临界状态，是静稳极限；若 $\frac{dP}{d\delta}<0$，则系统不稳定。

在简单无励磁调节系统中，静稳极限所对应的功角与功率极限对应的功角正好一致。功

率极限为：

$$
P_E=\frac{E_qU}{X_\Sigma}\sin\delta,\quad 当 \delta=90^\circ 时,\quad P_E=P_{\max}=\frac{E_qU}{X_\Sigma}

$$
128

<!-- page_015.jpg -->

## 第8章电力系统稳定性

对以上结论做几点说明：①上述结论仅适应于忽略系统阻尼的简单电力系统；②功率极

限和稳定功率极限是不同的两个概念，对于简单无励磁调节的电力系统，两者可视为等同；

③多机系统的静态稳定性是不能简单用功率判据进行判定的。

为了保证电力系统的安全运行，运行一般不能接近其静稳极限，而是应当保持一定的储

备，此储备由静稳储备系数给出。静稳储备系数定义为：

$$
Kp P Pc Po×100%一P。山X <100% (8-2)
$$

我国现行的《电力系统安全稳定导则》规定：正常运行方式下k,≥15%～20%，事故

后运行方式下k≥10%。

【例8-1】 图8-6（a）所示的系统图和等值电路中给出了发电机的同步电抗、变压

器电抗和线路电抗的标么值（均以发电机额定容量为基准值）。无限大母线电压为1.0之0°。

如果在发电机端电压为1.05时向系统送出的功率是0.8，试计算此时系统的静稳储备系数。

$$
UG j0.4 0701 Uo
j01 j0.4 j(X+X)
le=0.8
$$

（3）系统图和等值电路 （b）相图

图8-6[例8-1]图]

解：静稳极限Pmx EU

X

（1）计算发电机母线电压Uc的相角8co。

从图8-6（b）的相量图可知电磁功率为：

$$
PE=x+X UUG sinoc 1X1.05 0.3 sind==0.8
$$

Oo - 13.21°

（2）计算电流。

$$
Uc-U 1.05/13.21°-10° = 0.803-5.29°
j（XT+X） jo. 3
$$

（3）计算E,。

$$
E,= U+jix> = 1.00°+j0.803- 5.29°×1.3 = 1. 5143.5°
E,U - 1. 51 X1 = 1. 16
3X 1.3
$$

储备系数为：

$$
=y 0.8 1. 16-0. 8 × 100% = 45%
129
$$

<!-- page_016.jpg -->

电力系统分析

2.小干扰法分析简单系统的静态稳定

小干扰法是根据李雅普诺夫（Lyapunov）稳定性理论，以线性化分析为基础的分析

方法。

分析简单电力系统的静态稳定时，首先应列出系统中描述各元件运动状态的微分方程组

(一般是非线性的)，然后将其线性化，得出近似的线性微分方程组，再根据其特征方程式根

的性质判断系统的稳定性。

如果所有的特征值都为负实数或一对具有负实部的复数，则系统是稳定的。若改变系统

的运行方式或参数，使特征值中出现一个零根或实部为零的一对虚根，则系统处于稳定的边

界。只要特征值中出现一个正实数或一对具有正实部的复数，则系统是不稳定的。其中，当

特征值是一个正实数时，系统为非周期性失去稳定；当特征值为一对具有正实部的复数时，

系统为周期性增幅振荡失去稳定，李雅普诺夫稳定判据见表8-1。

表8-1 李雅普诺夫稳定判据

| 特征值 | 微分方程式的解 | 说明 |
|:--|:--|:--|
| 正实根 | 解按指数规律不断增大 | 系统将非周期性地失去稳定 |
| 负实根 | 解按指数规律不断减小 | 系统是稳定的 |
| 共轭虚根 | 周期性等幅振荡 | 稳定的临界情况 |
| 实部为正的共轭复根 | 周期性振荡，其振荡幅值按指数规律增大 | 系统发生自发振荡，周期性地失去稳定 |
| 实部为负的共轭复根 | 周期性振荡，其振荡幅值按指数规律减小 | 系统是稳定的 |

整步功率系数为 $S_{Eq}=\frac{dP_{Eq}}{d\delta}=\frac{E_qU}{X_\Sigma}\cos\delta$，由系统静态稳定判据可见，系统必须运行在 $S_{Eq}>0$ 的状况。$S_{Eq}$ 的大小标志着同步发电机维持同步运行的能力，随着功角 $\delta$ 的逐步增大，$S_{Eq}$ 将逐步减小。当整步功率系数 $S_{Eq}$ 减小为零并改变符号时，发电机就没有能力维持同步运

行了，此时系统将非周期地失去稳定。

3.阻尼作用对静态稳定的影响

发电机组除了转子在转动过程中具有机械阻尼作用外，还有发电机转子闭合回路所产生

$$
130
$$

<!-- page_017.jpg -->

## 第8章电力系统稳定性

的电气阻尼作用。机械阻尼作用与发电机的实际转速有关，电气阻尼作用则与相对转速有

关，准确计算是比较难的。当发电机与无限大系统之间发生振荡（\Delta和\Delta振荡）或失去

同步时，在发电机的转子回路中，特别是在阻尼绕组中将有感应电流，从而产生阻尼转矩或

$$
异步转矩。总的阻尼功率可近似表示为Pp=D\Deltaw。其中，D称为阻尼功率系数，一般情况
$$

下是正数，在起始功角较小的情况下，或是定子回路中有串联电容使定子电阻相对总电抗较

大时，D可能为负数。若SE。<O，则总有一个正实根，系统将非周期性失去稳定；若SE。>

$$
0，则D的正负将决定系统是否稳定。当D>O时，系统总是稳定的，因为D不是很大，入
为负实部的一对复数，\Delta和\Delta作衰减振荡；当D<0时，系统是不稳定的，因为一般入为
$$

正实部的一对复数，\Delta和\Delta作振荡发散，即系统振荡失去同步。

4.电力系统的低频振荡现象和电力系统稳定器

在现代电力系统中，小干扰不稳定通常表现为全系统线性化微分方程系数矩阵A的特

征值中至少出现一对实部为正的共轭复数，从而在发电机转子角度之间呈现出增幅振荡（或

者振荡不易衰减）现象。由于振荡的频率较低，一般在0.1～2.5Hz范围内，故习惯上称为

低频振荡现象。产生低频振荡的原因是当负荷较重时，在励磁调节系统放大倍数KA过大或

时间常数TA过小，或两者兼而有之的情况下，励磁调节系统的影响相当于在转子运动方程

中额外地引人了一个负的阻尼系数，即产生了一个负的阻尼转矩，而这一负的阻尼作用降低

甚至抵消了转子本身的正阻尼作用，从而使系统呈现\Delta和\Delta的增幅振荡，或者使\Delta和

\Deltaw的振荡不易衰减。为了解决此问题，电力学者提出用一种电力系统稳定器（PowerSys-

temStabilizer，PSS）来抑制低频振荡。加装了PSS后，励磁调节器的放大倍数大大提高，

有可能保持发电机的端电压恒定，使稳定极限达到功率特性的最大值。

### 8.2.2提高电力系统静态稳定性的措施A类考点

提高电力系统静态稳定性的关键在于提高系统传输功率极限值Pmx一EU由输出功率

极限值的计算公式可知，提高功率极限值的三个有效途径为：①提高系统电压；②提高发电

机空载电动势Ea；③减少系统中各元件的电抗之和X。

（1）提高系统电压。提高系统电压包括提高电压等级和提高电压运行水平两个方面。通

常一定的输送功率和输送距离对应于一个经济上合理的额定电压等级。要提高系统运行的电

压水平，最主要的是系统中应装设有足够的无功电源。为此，在远距离输电线路中途装设同

步补偿机或在负荷中心装设无功补偿装置等，都将有助于提高系统的电压运行水平。

（2）采用自动励磁调节装置、当发电机负载电流增大或端电压下降时，由自动调节装置

中的测量元件测量出电流或电压的变化，并将此信号放大，然后通过其中的执行元件自动地

增加发电机的励磁电流以提高空载电动势，从而使发电机端电压维持不变。当不调节发电机

的励磁电流而保持发电机的空载电动势E。不变时，随着发电机输出有功功率的增加，功率

角也要增大，因而发电机端电压U。要下降。在分析单机对无限大系统的静态稳定时曾经

指出，当发电机装设比例型励磁调节器时，发电机可看作具有E（或E）为常数的功率特

性，这也就相当于将发电机的电抗从同步电抗xa减小为暂态电抗xa。如果采用按运行参数

的变化率调节励磁，则甚至可以维持发电机端电压为常数，这就相当于将发电机的电抗减小

为零。因此，发电机装设先进的调节器就相当于缩短了发电机与系统间的电气距离，从而提

$$
131
$$

<!-- page_018.jpg -->

电力系统分析

高了静态稳定性。因为调节器在总投资中所占的比重很小，所以在各种提高静态稳定性的措

施中，总是优先考虑安装自动励磁调节器。自动励磁后，功率曲线在6>90°后的一定范围

内，通过增加励磁电流使电磁功率仍然具有上升的性质，如图8－7所示。由图8-7可见，

自动调节励磁装置不仅提高了功率极限，而且扩大了稳定运行的范围。加装PSS（电力系统

稳定器)，励磁调节器的放大倍数可以大大提高，从而有可能保持发电机的端电压恒定，使

稳定极限达到Pmx功率特性的最大值。

P4 （3）减少元件的电抗。元件是指发电机、变压器及输

自然稳定区人工稳定区 电线路。其中有实际意义的是减少线路的电抗，具体做法

### 3.0 有下列几种。

$$
2.0 Eq=常数 1）采用分裂导线。高压输电线路采用分裂导线的主
1.5 180 Eo=200% 要目的是为了避免电晕。同时，分裂导线也可以显著地减
$$

### 1.0 -160 140 少电抗。

120-100 2）采用串联电容补偿。此方法就是在线路上串联电

$$
0.5
$$

容器以补偿线路的电抗。串联电容一般集中安装在线路的

0 20406080100120140160180 中间变电站内，以便于维护和检修。

$$
06=90°
$$

一般在较低电压等级的线路上加串联电容补偿主要是

图8-7自动励磁装置对 用于调压；在较高电压等级的输电线路上加串联电容补偿

功角特性的影响 主要是用来提高系统的稳定性。采用串联电容补偿来提高

系统稳定性时，要注意补偿度不能过大。补偿度用Kc表示：

$$
X1.
$$

补偿度越大，线路等值电抗越小，对提高稳定极限越有利。但补偿度过大会引起一些其

他运行方面的问题，如次同步谐振．自励磁现象等，所以一般补偿度不超过50%。提高电

力系统静态稳定性还有许多其他方法，如改善原动机调节性能、改善系统结构等。

（4）改善系统的结构。很多方法可以改善系统的结构，加强系统的电气联系。例如，在

距离过长或联系电抗过大的输电线路上，可以增加线路的回路数以减小电抗；当输电线路经

过地区原来有电力系统时，在技术上可能和经济上合理的情况下可将这些中间电力系统与输

电线路连接起来，使长距离输电线路与中间系统连接处的电压得以维持，这样就可以分段考

虑其中一段的静态稳定性，相当于将系统中的等值电抗分为两部分，缩小了电气距离。而

且，如果有必要，中间系统还可以与输电线路交换有功功率，起到互为备用的作用。

（5）采用中间补偿设备。同步调相机提高静态稳定性，如图8-8所示，如果在输电线

路中间的降压变电所内装设适当容量的同步调相机，且同步调相机配有先进的自动调节励磁

装置，则可以维持同步调相机端点电压，

输电线路也等值地分为两段，系统的静态Q

稳定性得到了提高，即原来的系统被分为 X X 系统S

独立的两段，系统中原来的功率极限

E'U_

$$
X+X2 X X2
$$

由于线路上各点电势、电压的大小相差不 图8-8同步调相机提高静态稳定性

$$
132
$$

<!-- page_019.jpg -->

## 第8章电力系统稳定性

多而分段后各段的电抗均远小于总电抗，所以功率极限大为提高。

近年来，高电力系统静态稳定性的措施中，并联电容补偿装置和静止补偿器用得较多。

此外，采用电力系统稳定器PSS或其他措施来抑制系统的低频振荡，也是一种经济有效的

提高电力系统小干扰稳定的措施。

### 8.3电力系统暂态稳定

### 8.3.1电力系统暂态稳定性的基础知识A类考点

电力系统暂态稳定是指系统在某个运行情况下突然受到较大的扰动之后，经过暂态过程

达到新的稳定运行状态或回到原来的状态。引起电力系统大扰动的原因主要有下列几种。

（1）负荷的突然变化，如投人或切除大容的用户等。

（2）投人或切除系统的主要元件，如发电机、变压器及线路等。

（3）系统中发生短路故障。

由大扰动引起的电力系统暂态过程，是一个电磁暂态过程和发电机转子机械运动暂态过

程交织在一起的复杂过程。电力系统受到大的扰动时，表征系统运行状态的各种电磁参数都

要发生急剧的变化，但原动机系统反应慢，所以发电机的电磁功率与原动机的机械功率之间

就失去了平衡，于是产生了不平衡转矩。在不平衡转矩的作用下，发电机开始改变转速，使

各发电机转子间的相对位置发生变化。发电机转子相对位置的变化反过来又将引起电力系统

中电流、电压和发电机电磁功率的变化。

电力系统的短路故障对电力系统的扰动最为严重，在短路故障中以三相短路最为危险，

它引起的电力系统的扰动最大，于是系统的暂态稳定性常常遭受破坏。但此种严重故障发生

的次数最少，据统计在高压电力系统中发生三相短路的次数一般占总短路次数的6%～7%

左右。两相接地短路和两相短路对于电力系统的扰动也较大，其中两相接地短路的危害程度

仅次于三相短路，在一般高压系统中发生这两种短路的次数为23%～24%左右，比三相短

路发生的次数要多。单相短路在高压系统中发生的次数最多，一般占70%左右，但单相短

路对系统的扰动在短路故障中是最小的，其中瞬时性雷击单相短路又占单相短路的70%左

右，它对系统的影响就更小了。如果计及原动机调速器、发电机励磁调节器等设备的暂态过

程，则电力系统整个暂态过程更加复杂了。

一个系统的暂态稳定情况和系统原来的运行方式及干扰的方式有关。同样一个系统在某

种运行方式和某种干扰情况下是暂态稳定的，但在另一种运行方式或另一种干扰下它可能是

不稳定的。我国现行的《电力系统安全稳定导则》对220kV以上的系统规定了一组系统必

须能够承受的扰动。

目前暂态稳定分析的基本方法可以分成两类：一类是数值解法，在列出描述系统暂态过

程的微分方程和代数方程后，应用各种数值积分法进行求解，然后根据发电机转子间相对角

度的变化情况来判断稳定性。另一类是直接解法，其中有些方法是对李雅普诺夫直接法进行

近似处理后发展而成的实用方法，有些则是将简单系统中稳定判别方法推广应用于多机

系统。

进行电力系统的暂态稳定分析时，一般都需要采用下面一些基本的假定。

$$
133
$$

<!-- page_020.jpg -->

电力系统分析

（1）不考虑短路电流中非周期分量的作用并假定发电机定子电阻为零。忽略非周期分量

电流一方面是因为其衰减较快，另一方面是因为其产生的磁场在空间不动，与转子绕组电流

产生的磁场相互作用后，将产生以同步频率交变、平均值接近于零的自动转矩，对发电机的

机电暂态过程影响不大，可以忽略。

（2）暂态过程中网络的频率基本不变、仍为50Hz，这是由于发电机组的惯性较大，在

（3）当故障为不对称故障时，只计正序基频分量的影响。当发生不对称故障时，定子负

序电流产生的磁场和转子绕组电流的磁场形成的转矩，主要是以两倍同步频率交变、平均值

接近于零的制动转矩，对系统的机电暂态过程也没有明显影响，可略去不计。如果零序电流

在发电机内部流过，在转子空间产生的合成磁场为零，不产生转矩．也可略去不计。

### 8.3.2简单电力系统的暂态稳定性判定A类考点

正常运行时，发电机经过变压器和双回线路向无限大系统送电的一个简单电力系统及其

等值电路，如图8-9所示，忽略系统电阻，发电机采用暂态时的等值电路，为暂态电动势

和暂态电抗。

$$
G T-1 L T-2U=C
E'jx jXTI jXL jXT2 E'jxa jXTI jx jXT2 U
$$

jXL jXs jXL

(a）正常运行方式及其等值电路 (b）故障情况及其等值电路

$$
E'jXx jXTI jXL jXT2 U
$$

（c）故障切除后及其等值电路

图8-9简单电力系统及其等值电路

正常运行时发电机与无限大系统间的阻抗为：

$$
2
$$

发电机的电磁功率为：

$$
P=X E'U.sind
$$

突然在一回输电线的始端发生不对称短路时，只需在正序网络的故障点上接一附加阻抗

(jX）。根据发电机励磁回路磁链守恒原理，在故障瞬间暂态电势E是不变的。故障瞬间发

电机与无限大系统间的联系电抗为：

X

$$
134
$$
