---
title: 3.4.3 整流输出电压和电流的谐波分析
tags:
  - 电力电子技术
  - 谐波分析
  - 输出电压谐波
  - 输出电流谐波
  - 脉波数
  - B类考点
date: 2026-05-20
subject: 电力电子技术
教材: 《电力电子技术》（王兆安）
章节: 第3章 整流电路
章节编号: 3.4.3
考点等级: B类
---

- 整流电路的输出电压是周期性的非正弦波形，其中**主要成分是直流**，同时包含各种频率的**谐波**。这些谐波对于负载的工作是**不利的**。
# 一、$\alpha = 0^\circ$ 时整流输出电压和电流的谐波分析
- $\alpha = 0^\circ$ 时整流电压、电流中的谐波有如下规律：
	- **1)** $m$ 脉波整流电压 $u_d$ 的**谐波次数为 $mk$**（$k = 1, 2, 3, \cdots$）次，即 **$m$ 的倍数次**；
		- 整流电流的谐波由整流电压的谐波决定，也为 **$mk$ 次**。
	- **2)** 当 $m$ 一定时，随谐波次数增大，**谐波幅值迅速减小**，表明**最低次（$m$ 次）谐波是最主要的**，其他次数的谐波相对较少；
		- 当负载中有电感时，负载电流谐波幅值 $d_n$ 的**减小更为迅速**。
	- **3)** $m$ 增加时，**最低次谐波次数增大**，且幅值迅速减小；**电压纹波因数**迅速下降。
# 二、$\alpha$ 不为 $0^\circ$ 的情况
- 以三相全控桥整流电路为例，$n$ 次谐波幅值（取标幺值）对 $\alpha$ 的关系如图 3-21 所示。![[图3-21 三相桥式全控整流电路.png|center|252]]
## 1. 结论
- **1)** 当 $\alpha$ 从 $0^\circ \sim 90^\circ$ 变化时，
	- 电路工作于**整流状态**，$u_d$ 的谐波幅值随 $\alpha$ 增大而增大，
	- **$\alpha = 90^\circ$ 时谐波幅值最大**。
- **2)** $\alpha$ 从 $90^\circ \sim 180^\circ$ 变化时，
	- 电路工作于**有源逆变状态**，$u_d$ 的谐波幅值随 $\alpha$ 增大而减小。