---
title: 3.5.2 多重化整流电路
tags:
  - 电力电子技术
  - 多重化整流电路
  - 移相多重联结
  - 顺序控制
  - 谐波抑制
  - 功率因数
  - C类考点
date: 2026-05-20
subject: 电力电子技术
教材: 《电力电子技术》（王兆安）
章节: 第3章 整流电路
章节编号: 3.5.2
考点等级: C类
---

- 随着整流装置功率的进一步加大，它所产生的谐波、无功功率等对电网的干扰也随之加大，
- 为减轻干扰，可采用**多重化整流电路**：
	- **1)** 将几个整流电路多重联结可以**减少交流侧输入电流谐波**。
	- **2)** 对晶闸管多重整流电路采用**顺序控制**的方法可**提高功率因数**。
# 一、移相多重联结
- 整流电路的多重联结有**并联多重联结**和**串联多重联结**，如图 3-23 和图 3-24 所示。![[图3-23 并联多重联结的12脉波整流电路.png|left|331]]![[图3-24 移相30°构成的串联2重联结电路.png|right|307]]
## 1. 并联移相多重联结
- 图 3-23 的电路是 **2 个三相桥并联**而成的 **12 脉波整流电路**，
- 电路利用了一个**三相三绕组变压器**，
	- 变压器一次侧绕组接成**星形**，
	- 二次侧两组绕组，分别接成**星形和三角形**，每相匝数分别为 $N_2$ 和 $\sqrt{3}N_2$，
	- 因此 1、2 两组桥所接的是两个**相位相差 30°**、**电压大小一样**的三相电压，使用了**平衡电抗器** $L_p$ 来**平衡 2 组整流器的电流**。
## 2. 串联移相多重联结
### 1）移相 30°
- 图 3-24 是移相 30° 构成的**串联 2 重联结电路**的原理图。
>[!summary] **结论：**
**①** 利用变压器二次绕组**接法的不同**使两组三相交流电源间**相位错开 30°**，从而使输出整流电压 $u_d$ 在每个交流电源周期中**脉动 12 次**，故该电路为 **12 脉波整流电路**。
 **②** 整流变压器二次绕组分别采用**星形和三角形接法**构成**相位相差 30°**、**大小相等**的两组电压，接到**相互串联**的两组整流桥。
- 输入电流 $i_A$ 波形的**谐波次数为 $12k \pm 1$**，其幅值与次数成反比而降低。
- **直流输出电压：**$$U_d = \frac{6\sqrt{6}U_2}{\pi} \cos\alpha = 4.68 U_2 \cos\alpha$$
- 交流侧输入的**位移因数**：$\cos\phi_1 = \cos\alpha$
- 交流侧输入的**功率因数**：$\lambda = \nu \cos\phi_1 = 0.8886\cos\alpha$ [原文此处符号印刷有误，根据标准电气原理修正为 $\lambda$]
### 2）移相 20°
- 利用变压器二次绕组接法的不同，互相错开 20°，可将三组桥构成**串联 3 重联结**。
- 此时，对于整流变压器来说，采用星形、三角形组合无法移相 20°，需采用**曲折接法**。
- 串联 3 重联结电路的整流电压 $u_d$ 在每个电源周期内**脉动 18 次**，故此电路为 **18 脉波整流电路**。整流电压 $u_d$ 的脉动也更小。
	
- 交流侧输入**电流谐波次数**：$18k \pm 1$
- 输入**位移因数**：$\cos\phi_1 = \cos\alpha$
- 输入**功率因数**：$\lambda = \nu \cos\phi_1 = 0.9949 \cos\alpha$
### 3）移相 15°
- 将变压器二次绕组移相 15°，可构成**串联四重联结电路**。
- 整流电压 $u_d$ 在每个电源周期内**脉动 24 次**，故此电路为 **24 脉波整流电路**。
	
- 输入**电流谐波次数**：$24k \pm 1$
- 输入**位移因数**：$\cos\phi_1 = \cos\alpha$
- 输入**功率因数**：$\lambda = \nu \cos\phi_1 = 0.9971 \cos\alpha$
>[!summary] **结论：**
采用**移相多重联结**的方法并**不能提高位移因数**，但可以使交流侧**输入电流谐波大幅减小**，从而也可以在一定程度上**提高功率因数**。
# 二、多重联结电路的顺序控制
## 1. 控制特点
- 以用于电气机车的 **3 重晶闸管整流桥顺序控制**为例，如图 3-25 形象所示。![[图3-25 单相串联3重联结电路图.png|center|441]]
	- **1)** **只对一个桥的 $\alpha$ 角进行控制**，其余各桥的工作状态则根据需要输出的整流电压而定，或者**不工作而使该桥输出直流电压为零**，或者 **$\alpha = 0^\circ$ 而使该桥输出电压最大**。
	- **2)** 根据所需总直流输出电压从低到高的变化，**按顺序依次对各桥进行控制**，因而被称为**顺序控制**。

## 2. 结论
- **1)** 采用这种方法虽然**不能降低输入电流谐波**，但是**总功率因数可以提高**。
- **2)** 我国**电气机车的整流器**大多为这种方式。