
# 一、 短路的定义
**短路**是指电力系统在正常运行情况以外的相与相之间或相与地（对于中性点接地系统）之间的低阻抗连接。

- **本质**：回路阻抗突减，电流剧增。
- **原因**：绝缘损坏（雷击、污闪、老化）、人为操作失误（带地线合闸）、自然灾害（大风、冰雪）等。

# 二、 短路的分类及表示符号
电力系统中的短路主要分为以下四种基本类型。在进行暂态分析时，通常用字母 $f$ 表示短路点。

| 短路类型       | 表示符号        | 物理特征               | 发生概率      | 危害程度    |
| :--------- | :---------- | :----------------- | :-------- | :------ |
| **三相短路**   | $f^{(3)}$   | 对称短路，三相电流仍对称       | 约 5%~10%  | 最严重（通常） |
| **两相短路**   | $f^{(2)}$   | 不对称短路，两相电流大小相等方向相反 | 约 10%~15% | 较大      |
| **单相接地短路** | $f^{(1)}$   | 不对称短路，一相对地连接       | 约 65%~70% | 最高频     |
| **两相接地短路** | $f^{(1,1)}$ | 不对称短路，两相对地连接       | 约 10%~20% | 介于中间    |

> **注意**：除三相短路外，其余均属于**不对称短路**，需利用对称分量法进行分析。

# 三、 短路的影响
短路是电力系统中最严重的故障，其影响主要表现在以下三个方面：

1. **热效应（发热）**：短路电流远大于正常额定电流（可达数倍至数十倍），导体温度急剧升高，可能烧毁绝缘或熔断导线。
2. **电动力效应（机械力）**：巨大的电流产生巨大的电动力，可能使电气设备（如母线、断路器、隔离开关）产生机械变形甚至损坏。
3. **对系统运行的影响**：
    - **电压降**：短路点附近电压剧降，导致电动机停转或用户设备无法工作。
    - **稳定性破坏**：可能导致电力系统失去并列运行的稳定性，引发大面积停电。
    - **电磁干扰**：不对称短路产生的零序/负序电流会对附近的通信线路产生感应电动势，干扰通信。

# 四、 限制短路电流的措施
为了保证电气设备的经济性和安全性，必须采取措施将短路电流限制在允许范围内：

- **选择合理的运行方式**：如变压器分列运行、线路解列。
- **采用高阻抗设备**：如采用高压分裂绕组变压器。
- **加装限流限抗器**：在发电机出口或出线端串联电抗器 $L$。利用感抗 $X_L = 2\pi f L$ 增大回路总阻抗，从而减小短路电流。
- **采用直流输电（HVDC）**：直流输电两侧系统不交换短路容量，具有天然的限流作用。

# 五、 短路电流计算的目的
计算短路电流是电力系统设计、运行和保护的基础依据：

1. **电气设备选择**：用于校验设备的**电动力稳定性**（动稳定）和**热稳定性**（热稳定）。
2. **断路器校验**：确定断路器的**额定开断电流**（切断故障电流的能力）。
3. **继电保护整定**：为继电保护装置的配置和参数整定提供依据（如电流速断保护的起动电流）。
4. **电气主接线评价**：通过短路电流水平评估接线方案的优劣。
5. **稳定性分析**：为暂态稳定性计算提供初始状态和故障参数。
