- 为完成继电保护所担负的任务，显然应该要求它能够正确地利用系统正常运行与发生故障障或不正常运行状态之间的差别，以实现保护。

- 在一般情况下，发生短路之后总是伴随着电流的增大和电压的降低，以及线路始端测量阻抗的减小和电压与电流之间相位角的变化。因此，利用正常运行与发生故障时这些基本参数的区别便可以构成各种不同原理的继电保护。例如：
	1. 反应于电流增大而动作的**过电流保护**。 
	2. 反应于电压降低而动作的**低电压保护**。 
	3. 反应于短路点到保护安装地点之间的距离（或测量阻抗的减小）而动作的距离保护（或低阻抗保护）等。
	4. 利用每个电气元件在发生内部故障与外部故障（包括正常运行情况）时，两侧电流相位或功率方向的差别就可以构成各种**差动原理**的保护，如电流纵联差动保护、相位纵联差动保护、方向纵联保护等。电流差动原理的保护只能在被保护元件的内部故障时动作，而不反映外部故障，因而被认为具有绝对的选择性。
	5. 利用某一个**对称分量**（如负序、零序或正序）的电流和电压构成保护。由于在正常运行情况下，负序和零序分量不会出现，而在发生不对称接地短路时，它们都具有较大的数值。在发生不接地的不对称短路时，虽然没有零序分量，但负序分量很大。因此，利用这些分量构成的保护装置一般都具有良好的选择性和灵敏性。
	6. 利用短路时电压和电流的突然变化可以构成各种**突变量保护**或工频变化量保护。
	7. 利用短路时产生的**行波**及其反射特性可以构成各种行波保护等。
	8. 利用短路点产生行波中的**暂态分量**构成保护。

- 除上述反应各种电气量的保护以外，还有根据电气设备的特点实现反应**非电气量**的保护。
	- 例如，当变压器油箱内部的绕组发生短路时，反应于油被分解所产生的气体而构成的**气体保护**（瓦斯保护），反应于电动机绕组的温度升高而构成的**过热保护**等。