- 继电保护动作的选择性，是指电力系统中有故障时，应由**距故障点最近的保护装置**动作，仅将故障元件从电力系统中切除，**使停电范围尽量缩小**，以保证系统中的无故障部分仍能继续安全运行。
- 在要求继电保护动作有选择性的同时，还必须考虑继电保护或断路器有拒动的可能性，因而就需要有后备保护。
- 为了确保故障元件能够从电力系统中被切除，一般每个重要的电力元件须配备两套保护，一套称为**主保护**，另一套称为**后备保护**。
- 实践证明，保护装置发生**拒动**、保护回路中的其他环节发生损坏、**断路器拒动**、工作电源不正常甚至消失等时有发生，造成**主保护不能快速切除故障**，这时需要**后备保护**来切除故障。
- **图 1-2** 给出了各电力设备主保护的**保护区**。![[图1-2 电力设备主保护的保护区.png|center]]
- 为了保证所有的故障都能被切除，所以要求保护覆盖范围**必须要有重叠区**，为了保证**选择性**，要求保护重叠范围尽可能小。当故障发生在重叠区时通过给相应的保护**增加延时**来保证其选择性。
- **保护选择性**说明图如**图 1-3** 所示。![[图1-3 保护选择性说明图.png|center]]
- **图 1-3** 中，当 $k_3$ 点短路时，距短路点最近的保护 $QF_6$ 本应动作切除故障，但由于某种原因，该处的继电保护或断路器**发生拒动**，使故障不能消除，此时如其上级线路（靠近电源侧的相邻线路）的保护 $QF_5$ 能动作，故障也可消除。
- 能起保护 $QF_5$ 这种作用的保护称为**相邻元件的后备保护**。同理，保护 $QF_1$ 和 $QF_3$ 应该作为保护 $QF_5$ 和 $QF_7$ 的后备保护。
- 由于按以上方式构成的后备保护是在**远处实现**的，因此又称为**远后备保护**。
- 一般情况下，**远后备保护**动作切除故障时将使**供电中断的范围扩大**。
- 在复杂的高压电网中，当实现远后备保护在技术上有困难（主要是**灵敏系数**不满足要求）时，应采用**近后备保护**的方式。也就是说，每个设备和线路等元件都有**独立的主保护和后备保护**，当本元件的主保护发生拒动时，由其**后备保护动作跳闸**；当断路器发生拒动时，由同一发电厂或变电站内的各有关键断路器动作，实现后备保护。
- 为此，在每一元件上应装设单独的主保护和后备保护，并装设必要的**断路器失灵保护**。
- 由于这种后备保护是在主保护安装处实现的，因此称为**近后备保护**。
- **注意：** **远后备**的性能是比较完善的，它对相邻元件的保护装置、断路器、二次回路和直流电源所引起的拒动均能起到后备作用，同时其实现**简单、经济**，因此，在**电压较低的线路**上应优先采用这种方式，只有当远后备不能满足**灵敏度**和**速动性**的要求时，才考虑采用**近后备**的方式。