- **快速地切除故障**可以提高电力系统**并联运行的稳定性**，缩短用户在**电压降低**情况下工作的时间，以及降低**故障元件的损坏程度**。
	- 因此，在发生故障时，应力求保护装置能**迅速动作**切除故障。
- 动作迅速而同时又能满足**选择性**要求的保护装置，一般结构都比较复杂且价格较高。
- 在一些情况下，允许保护装置带有一定的**延时**切除故障。
	- 因此，对继电保护速动性的具体要求，应根据电力系统的**接线**及**被保护元件**的具体情况来确定。

- **故障切除的总时间**等于**保护装置**和**断路器**动作时间之和。
	- 一般的**快速保护**的动作时间为 **$0.02 \sim 0.04s$**，最快的可达 **$0.01 \sim 0.02s$**；
	- 一般的**断路器**的动作时间为 **$0.06 \sim 0.15s$**，最快的可达 **$0.02 \sim 0.04s$**。

**一些必须快速切除的故障有：**
1. 使**发电厂**或重要用户的**母线电压**低于允许值（一般为 **0.7 倍的额定电压**）。
2. **大容量**的**发电机**、**变压器**和**电动机**内部发生的故障。
3. **中、低压线路**导线截面过小，为**避免过热**不允许延时切除的故障。
4. 可能危及**人身安全**、对**通信系统**或**铁路信号系统**有强烈干扰的故障。