- **继电保护的灵敏性**，是指对于其**保护范围**内发生任何故障或**不正常运行状态**的**反应能力**。
- 满足灵敏性要求的保护装置应该是在事先规定的保护范围内部发生故障时，不论**短路点的位置**、**短路的类型**如何，以及短路点是否有**过渡电阻**，都能敏锐感觉、正确反应。
- 保护装置的灵敏性通常用*灵敏系数*（来衡量，它主要取决于**被保护元件**和**电力系统**的参数及**运行方式**。

- 保护装置的灵敏性常用**灵敏系数** $K_{sen}$ 的大小来衡量。
	- **灵敏系数越高**，表示保护装置对故障的反应能力越强，**灵敏性越好**。
- 有时也可以用**保护范围**来衡量，
	- 保护范围越大，表示可以反映的故障越多，灵敏性越好。

> [!info]- 规程
>  在 GB 14285—2006《继电保护及安全自动装置技术规程》中，对各类保护灵敏系数的要求都作了具体规定。

- 对保护装置的**灵敏度要求**，通常是通过对其**最不利情况**下的灵敏度即灵敏系数进行**校验**来保证的，因为若在最不利情况下保护装置都能满足灵敏度要求，则在其他情况下保护装置就更能满足**灵敏度**要求。
	- *过量保护灵敏系数* $$K_{sen} = \frac{\text{保护区末端金属性短路时故障参数的最小计算值}}{\text{保护装置的动作参数}}$$
	-  *欠量保护灵敏系数*$$K_{sen} = \frac{\text{保护装置的动作参数}}{\text{保护区末端金属性短路时故障参数的最大计算值}}$$
- **灵敏系数**小于 $1$ 代表保护装置**不能反映**保护范围内的最轻微故障
- 灵敏系数等于 $1$ 代表保护装置**刚好可以反映**保护范围内的最轻微故障
- 灵敏系数大于 $1$ 代表保护装置可以反映保护范围内的最轻微故障而且**留有裕度**。
- 其中，灵敏系数小于 $1$ 或者灵敏系数等于 $1$ 都是**不合格**的，要求**灵敏系数必须大于 $1$**。
- 要求**灵敏系数大于 $1$** 的原因是考虑可能会出现一些**不利于保护启动**的因素，而实际上存在这些因素时，为使保护仍然能够动作，显然就必须留有一定的**裕度**。
- *不利于保护启动的因素*如下：
	1. **故障点**一般都不是**金属性短路**，而是存在有**过渡电阻**，它将使得**短路电流减小**，因而不利于保护装置动作。
    2. 实际的**短路电流**由于**计算误差**或其他原因而**小于计算值**。
    3. 保护装置所使用的**电流互感器**在短路电流通过的情况下，一般都具有**负误差**，因此使实际流入保护装置的电流小于按**额定变比**折算的数值。
    4. 保护装置中的**继电器**其实际**起动数值**可能具有**正误差**。
    5. 考虑一定的**裕度**。
- 对保护装置的**灵敏性要求**，通常是通过对其**最不利情况**下的灵敏度即**灵敏系数**进行校验来保证的，因为若在最不利情况下保护装置都能能够满足灵敏性要求，则在其他情况下保护装置就更能满足灵敏性要求，**表 1-2** 为 **GB/T 14285—2006** 中关于**最小灵敏系数**的规定。![[表1-2 短路保护的最小灵敏系数.png|center]]![[表1-2（续）.png|center]]
>[!info]- 表格说明
>1. 主保护的**灵敏系数**除表内注出者外，均按**被保护线路（设备）末端短路**计算。
>2. 保护装置如反应故障时**增长的量**，其灵敏系数为**金属属性短路计算值**与**保护整定值**之比；如反应故障时**减少的量**，则为**保护整定值**与**金属属性短路计算值**之比。
>3. 各种类型的保护中，接于**全电流**和**全电压**的**方向元件**的灵敏系数不作规定。
>4. 本表内未包括的其他类型的保护，其灵敏系数另外规定

