- **反应电气参数**的**保护装置**，都需要通过**互感器**来获取被保护设备**一次侧**的**电气量**。**电力系统**广泛采用的是**电磁式互感器**，其中包括**电流互感器 $TA$** 和**电压互感器 $TV$** 两大类（现场一般也称作 **$CT$、$PT$**）。其主要作用如下：
	1. 将一次系统的**高电压、大电流**按比例**变换**成二次系统的**低电压、小电流**，以满足**测量、监控、保护和自动装置**等的需要。
	2. 将一、二次设备**安全隔离**，使高、低压回路不存在**电的联系**。
    

> [!CAUTION] 运行安全规范
> 
> 在运行中，
> **电流互感器**的二次侧**不允许开路**，
> **电压互感器**的二次侧**不允许短路**，
> 且互感器的二次侧都需要**可靠接地**。
