- **互感器**的**极性问题**与**继电保护装置**能否**正确工作**有直接的关系，因此，对于互感器一、二次绕组的**同极性端子**应注明标记，如图 2-1 所示。![[图2-1 互感器的同名端.png|center|245]]
- 以**电流互感器**为例，通常以 $L_1$、$K_1$ 和 $L_2$、$K_2$ 分别表示一、二次绕组的**同极性端子**，在只需标示相对**极性关系**时，可在同极性端子标注以 **“$\cdot$”** 号。
- **互感器**的**参考方向**，通常按**减极性原则**进行标注。
	- **减极性标注定义**：当**交流电流**从一次绕组标有 **“$\cdot$”** 端流入时，在二次绕组回路中**感应的电流**将从 **“$\cdot$”** 端流出。
	- **物理逻辑**：若从两侧的同极性端观察时，则一、二次电流的方向相反，故这种标注称为**减极性标注**。
- 由此，习惯上
	- 当**继电保护**用互感器一次电压（或电流）的**正方向**规定为从 **“$\cdot$”** 端指向无 **“$\cdot$”** 端时，
	- 电压互感器**二次电压**的正方向也是规定从 **“$\cdot$”** 端指向无 **“$\cdot$”** 端，
	- 而**电流互感器二次电流**的正方向则是规定由无 **“$\cdot$”** 端指向 **“$\cdot$”** 端。