# 一、定义
- **电流误差**：
	- 又称**变比误差**，是指测量电流时出现的**数值误差**。
- **角度误差**：
	- 由于**二次侧电流**与**一次侧电流相量**不同而产生的误差，以二次电流相量**超前**一次电流相量为**正**。
- **复合误差**：
	- 又称**全误差**，是指在**稳态**时一次电流**瞬时值**同二次电流瞬时值与互感器变比乘积之差的**有效值**，通常以一次电流有效值的**百分数**来表示。
# 二、对误差的要求
- **测量计量用电流互感器**，要求其在正常情况下**误差小**，即**准确度高**。以保证二次表计的**测量精确**；
	- 而在**过电流**情况下，则其误差是**越大越好**，因为二次电流若不再严格随一次电流的增长而成**正比增长**，就可避免二次表计受**过电流的冲击**。
- **保护用电流互感器**其基本要求之一是，在一定的**过电流**下，其误差应在**一定限值之内**，以保证**保护装置能正确工作**；
	- 此外，根据**电力系统**对保护**动作时间**的不同要求，**保护用电流互感器**对误差的要求也将不同。

> [!NOTE] 电流互感器的配置类型：
> 


# 三、电流互感器的 $10\%$ 误差曲线

- **$10\%$ 误差曲线**，是指**电流互感器**在**比值误差**为 $10\%$，**角度误差**不应超过 $7^{\circ}$ 时，**饱和电流倍数** $m_1$ 与允许**二次负荷阻抗** $Z_{loa}$ 之间的**关系曲线**。