# 一、电磁型电流继电器
- **电磁型电流继电器**的作用是**测量电流的大小**并根据电流的大小决定**触点的动作**。电磁型电流继电器常采用**转动舌片式**，其结构和表示符号如图 2-2 所示。![[图2-2 电磁型电流继电器.png|center]] 其**绕组导线较粗、匝数少**，**串接在电流互感器的二次侧**，作为电流保护的**起动元件**，用以判断被保护对象的**运行状态**。

- **电磁型电流继电器**的**工作原理**可用图 2-3 进行说明。![[图2-3 电磁型电流继电器工作原理.png|center]]在绕组 1 中的**电流**产生**磁通**，它将通过由**铁芯**、**空气隙**和**可动衔铁**组成的**磁路**。可动衔铁被**磁化**后，即与铁芯的磁极产生**电磁吸力**，吸引可动衔铁向左转动。在它上面装有继电器的可动接点 5，当电磁吸力胜过弹簧 7 的拉力时，即可吸动可动衔铁并使接点 6 接通，这一过程称为**继电器动作**。

- 为了使电磁型电流继电器**起动**并闭合其接点就必须增大电流 $I_k$，以增大**电磁转矩**。
- 继电器能够**动作**（可靠闭合其接点）的条件为：

$$M_e(\text{电磁力转矩}) \geqslant M_{th}(\text{弹簧力转矩}) + M_f(\text{摩擦力转矩})$$
	满足这个条件并能使继电器动作的**最小电流值**称为继电器的**动作电流**（习惯上又称为**起动电流**），以 $I_{k \cdot act}$ 来表示。
- 在**继电器动作**之后，为使它重新**返回原位**，就必须减小电流以减小电磁转矩，然后由于**弹簧的反作用力**把可动衔铁拉回来。
	- 在这个过程中，**摩擦力**又起着阻碍返回的作用。因此继电器能够**返回**的条件是：

$$M_e(\text{电磁力转矩}) \leqslant M_{th}(\text{弹簧力转矩}) - M_f(\text{摩擦力转矩})$$
		对应这一电磁转矩、能使继电器**返回原位**的**最大电流值**称为继电器的**返回电流**，以 $I_{k \cdot re}$ 表示。

- 由以上分析可见，
	- 当 $I_k < I_{k \cdot act}$ 时，继电器根本**不发生动作**；
	- 而当 $I_k \geqslant I_{k \cdot act}$，继电器能**够迅速动作**，闭合其**接点**；
	- **继电器动作**以后，只有当**电流**减小到 $I_k \leqslant I_{k \cdot re}$ 时，**继电器**才能立即**返回原位**，**接点**重新打开。
	- 无论**起动**和**返回**，**继电器**的动作都是**明确、干脆**的，它不可能停留在某一个**中间位置**，这种特性称为**继电特性**。

- 为了保证**继电保护可靠工作**，对其**动作特性**有明确的**继电特性要求**。
	- 对于**过量继电器**如**电流继电器**，流过**正常状态**下的**电流**时是**不动动作**的，
	- 输出**高电平**（或其**触点**是**打开**的），只有其流过的**电流大于整定**的**动作电流**时，**继电器**能够**突然迅速动作**、**稳定**和**可靠**地输出**低电平**（或**闭合**其**接点**）；
	- 在**继电器动作**以后，只有当**电流**减小到小于**返回电流**以后，**继电器**又能立即**突然返回**到输出**高电平**（或**触点重新打开**）。

- 图 2-4 给出了用**输出电平低高**表示**电流继电器动作**与**返回**的**继电特性曲线**。![[图2-4 电流继电器的继电特性.png|center]]
	 无论**起动**和**返回**，**继电器**的**动作**都是**明确、干脆**的，不可能停留在某一个**中间位置**。

- **返回电流**与**动作电流**的**比值**称为继电器的**返回系数**，
	可表示为：
$$K_{re} = \frac{I_{k \cdot re}}{I_{k \cdot act}}$$

- 由于在**行程末端**存在**剩余转矩**和**摩擦转矩**，**电磁型过电流继电器**（以及一切反应于**过量动作的继电器**）的**返回系数**都**小于 1**。在实际应用中，常常要求**过电流继电器**有较高的**返回系数**，如 $0.85 \sim 0.9$。
	- **动作电流**：
		- 能使继电器**动作**的**最小电流**，称为继电器的**动作电流**。
	- **返回电流**：
		- 能使继电器**返回**的**最大电流**，称为继电器的**返回电流**。
	- **返回系数**：
		- **返回值**与**动作值**之比，称为继电器的**返回系数**。
    

# 二、电磁型电压继电器
- **电磁型电压继电器**的作用是**测量电压的高低**，应用时**并联**在**电压互感器**的**二次侧**，作为保护的**起动元件**（或称测量元件）。
- 电磁型电压继电器的结构与电流继电器基本相同，但电压继电器的**绕组导线细、匝数多**。

> [!TIP]
> 
电压继电器的**动作电压**、**返回电压**、**返回系数**与电流继电器对比学习。

# 三、电磁型时间继电器
- **电磁型时间继电器**的作用是为了保护装置建立必要的**延时**，以保证保护动作的**选择性**和某种**逻辑关系**。
- 它的**操作电源**有**直流**的，也有**交流**的，一般多为**电磁式直流时间继电器**。
# 四、电磁型中间继电器
- **电磁型中间继电器**起**中间桥梁**作用，与电磁型电流、电压继电器相比，有如下特点：
	1. **触点容量大**，可直接作用于**断路器跳闸**；
	2. **触点数量多**，可控制多个回路；
	3. 可实现**重动**，因而有时称为**重动继电器**；
	4. 可实现时间继电器难以实现的**短延时**；
	5. 可实现保护装置**电流起动、电压保持**或**电压起动、电流保持**。
- 由于**中间继电器**具有上述特点，可满足**复杂保护**和**自动装置**的需要，因此中间继电器得到了广泛应用。

# 五、电磁型信号继电器
- **电磁型信号继电器**作为继电保护装置和自动装置动作的**信号指示**，表示装置所处的状态或**接通灯光信号（音响）**回路。
- 电磁型信号继电器的触点为**自保持**，不能自动复归，应由值班人员**手动复归**或**电动复归**。