# 一、电压变换器
- **电压变换器**接在**电压互感器**的**二次侧**，原理结构与电压互感器相同，
- 相当于一种小型的**单相电压互感器**。
# 二、电流变换器
- **电流变换器**接在**电流互感器**的**二次侧**，原理结构与电流互感器相同，
- 相当于一种小型**单相电流互感器**。
# 三、电抗变换器
- **电抗变换器**也接在**电流互感器**的**二次侧**，它是一种**铁芯带气隙**的电量变换器。
- 其作用是将来自电流互感器的**二次电流**按比例变换成与之成正比的**弱电压**，并且**输出电压**与**输入电流**间的**相位差可调**。
- *电流变换器和电抗变换的区别：*
	1. 
		- 由于**电抗变换器**的**铁芯具有气隙**，因此**励磁阻抗**较小且接近于**感抗**，**磁路不易饱和**，**线性变换范围较广**。
		- 在对变换器**线性要求较高**的场合，宜选用**电抗变换器**。
	2. 
		- 为了得到最佳效果，**电流变换器**二次侧所接的**负荷类型**可以选择，但其**输出电压**与**输入电流**之间的**相位差无法调整**；
		- 而**电抗变换器**的二次等效阻抗为**电抗**，不能选择，但其**输出电压**与**输入电流**之间的**相位差可以调整**。
	3. 
		- 由于**电抗变换器**具有**电感特性**，因此对**高频分量有放大作用**；又由于其一次系统的**时间常数**较大，因此对**非周期分量**的传变有**抑制作用**。
		- **电流变换器**则不然，当其二次负荷接**电阻**时，只要其铁芯**未饱和**，就会对不同频率的电流（包括**非周期分量**）几乎都具有相同的**变比**。