- 通过该保护装置的**短路电流为最大**的方式称为**系统最大运行方式**，而**短路电流为最小**的方式则称为**系统最小运行方式**。
- 对不同安装地点的保护装置，应根据**网络接线**的实际情况选取其最大或最小运行方式。
- **最大运行方式**下，$Z_s = Z_{s \cdot min}$
- **最小运行方式**下，$Z_s = Z_{s \cdot max}$
- 在**最大运行方式**下，**三相短路**时通过保护装置的**电流最大**；
- 在**最小运行方式**下，**两相短路**时通过保护装置的**电流最小**。