$$I_k = \frac{K_k E_{\phi}}{Z_s + Z_k} \quad (3-1)$$
- 其中：
	- $K_k$ 为**故障类型系数**，受**故障类型**影响。如果假设系统的**负序和正序阻抗相等**，则在短路瞬间，**两相短路电流**是**三相短路电流**的 $\sqrt{3}/2$ 倍：
	    - **三相短路**取 $K_k = 1$
	    - **两相短路**取 $K_k = \sqrt{3}/2$
	- $E_{\phi}$ 为系统等效电源的**相电压**，受**系统电压等级**影响。
	- $Z_s$ 为**保护安装处到背后系统等效电源**之间的阻抗，称为**系统阻抗**，受**运行方式**影响。
	- $Z_k$ 为**保护安装处至故障点**的**线路阻抗**，受**故障位置**影响。