- 当线路上任意一点发生**三相短路**时，通过电源与短路点之间的**短路电流计算式**为：
$$i_k^{(3)} = \frac{\dot{E}_s}{Z_s + z_1 l}$$
- 可以画出如图 3-1 所示的**短路电流分布曲线**。![[图3-1 短路电流分布曲线.png|center]]
- 以**保护 2** 为例，
	- 当相邻线路 **BC** 的**始端**（习惯上又称为**出口处**）$k_2$ 点短路时，按照**选择性**的要求，**速断保护 2** 就不应该动作，因为该处的故障应由**速断保护 1** 动作切除。
	- 而当本线路**末端** $k_1$ 点短路时，希望**速断保护 2** 能够**瞬时动作**切除故障。
		- 但是实际上，$k_1$ 点和 $k_2$ 点分别短路时，从**保护 2** 安装处所流过的电流的数值几乎是一样的。
	- 因此，希望 $k_1$ 点短路时**速断保护 2** 能动作，而 $k_2$ 点短路时又不动作的要求就不可能同时得到满足。

- 可以有两种办法解决这个矛盾。
	- 一种办法通常是优先保证**动作的选择性**，即从**保护装置起动参数**的整定上保证**下一条线路出口处短路时不起动**，在继电保护技术中，这又称为**按躲开下一条线路出口处短路**的条件整定。
	- 另一种办法就是在个别情况下，当**快速切除故障**为首要条件时，就采用**无选择性的速断保护**，而以**自动重合闸**来纠正这种无选择性动作。
	- 以下只介绍**有选择性的电流速断保护**。