# 一、动作电流的整定
- **保护 2** 的**动作电流**可按**躲过本线路末端 B 点**短路时流过**保护 2** 的**最大短路电流**来整定，即$$I_{act \cdot 2}^I = K_{rel}^I \times I_{KB \cdot max}$$
	其中，**B 点短路时的最大短路电流**就是 **B 点**发生**最大运行方式**下**三相短路**的**短路电流**。
$$I_{KB \cdot max} = \frac{E_s}{Z_{s \cdot min} + Z_{AB}}$$
# 二、灵敏性校验及保护范围的确定
- **最大保护范围**为
$$L_{max} = \frac{1}{Z_1} \left( \frac{E_s}{I_{act \cdot 2}^I} - Z_{s \cdot min} \right)$$
- **最小保护范围**为

$$L_{min} = \frac{1}{Z_1} \left( \frac{\sqrt{3}}{2} \times \frac{E_s}{I_{act \cdot 2}^I} - Z_{s \cdot max} \right)$$
- **无时限电流速断保护**的**灵敏系数**是用其**最小保护范围**来衡量的。
> [!info] 规程
>根据 **GB/T 14285—2006《继电保护和安全自动装置技术规程》**（本书中简称为《规程》）规定，**最大保护范围**应不小于线路全长的 **50%**，**最小保护范围**应不小于线路全长的 **15%～20%**。

>[!NOTICE]
>在个别情况下，**有选择性**的**电流速断**也可以保护线路的全长。例如，当电网的终端线路上采用**线路—变压器组**的接线方式时，**电流速断**就可以保护线路的全长。