- **电流继电器**的**接点容量**比较小，不能直接通过**跳闸绕组**的**跳闸电流**，因此，应先起动**中间继电器**，然后由**中间继电器**的接点（容量大）去跳闸；
- 当线路上装有**避雷器**时，利用**中间继电器**来延长保护装置的**固有动作时间**，以防止**避雷器放电**时引起**瞬时速断保护误动作**；
- **线路空投**时线路**分布电容**的**暂态充电电流**很大，用**中间继电器**可以延长其动作时间以**躲过充电的暂态过程**。