- 由于要求**限时电流速断保护**必须保护**线路的全长**，
- 因此它的**保护范围**必然延伸到**下级线路**中。这样当**下级线路出口处**发生短路时，它就要起动。
- 在这种情况下，为了保证动作的**选择性**，就必须使保护的动作带有一定的**时限**，此时限的大小与其**延伸的范围**有关。
- 为了使这一**时限**尽量缩短，首先考虑要使它的**保护范围**不超过**下级线路速断保护的范围**，而动作时限则比下级线路的**速断保护**高出一个**时限级差**，此时间阶梯以 $\Delta t$ 表示。
- 如果与下级线路的**瞬时电流速断保护**配合后**灵敏度不足**，则此限时电流速断保护与下级线路的**限时电流速断保护**配合，动作时限比下级的限时速断保护高出一个时间阶梯。