-  过电流保护的动作电流
$$I_{act \cdot 2}^{III} = \frac{K_{rel} K_{MS}}{K_{re}} I_{load \cdot max}$$
> [!NOTE] 变量说明
> 
> - $I_{act \cdot 2}^{III}$：**过电流保护（III 段）**动作电流。
>     
> - $K_{rel}$：**可靠系数**。
>     
> - $K_{MS}$：**自起动系数**。
>     
> - $K_{re}$：**返回系数**。
>     
> - $I_{load \cdot max}$：**最大负荷电流**（[原文模糊：(图中原文字迹形似 $I_{loa2 \cdot max}$，依据继电保护理论校正为 $load \cdot max$)]）。
>     

- 动作时间的选择为

$$t_2^{III} = t_1^{III} + \Delta t$$
- 定时限过电流保护作为近后备时，灵敏系数
$$K_{sen} = \frac{I_{KB \cdot min}}{I_{act}^{III}}$$
- 定时限过电流保护作为远后备时，灵敏系数为
$$K_{sen} = \frac{I_{KC \cdot min}}{I_{act}^{III}}$$

> [!NOTE]- AI 注释：动作时间的配合原理
> 
> **1. 核心概念——"定时限"的含义**
> 
> 动作时间 $t^{III}$ 与短路电流大小**无关**，只取决于保护所处的**级位**。这正是"定时限"的本质：时间恒定，不随故障电流大小改变。
> 
> **2. 阶梯型时间配合（逐级整定）**
> 
> 从电网**末端**（负荷侧）向**电源侧**逐级推算：
> 
> $$t_n^{III} = t_{n-1}^{III} + \Delta t$$
> 
> 配合示意图：
> 
> ```
> 负荷侧 ←──────────────────────────→ 电源侧
>   QF3           QF2           QF1
>   │             │             │
>   t₃ (最小)    t₂ = t₃+Δt    t₁ = t₂+Δt (最大)
> ```
> 
> - 越靠近**电源**，动作时间**越长**
> - 越靠近**负荷**，动作时间**越短**
> 
> **3. 时间级差 $\Delta t$ 的选取**
> 
> 通常 $\Delta t = 0.3 \sim 0.5\,\text{s}$，需满足：
> - 下一级保护**可靠动作 + 断路器可靠跳闸**
> - 断路器**灭弧时间**
> - 时间继电器**误差裕度**（常考）
> 
> **4. 与反时限保护的对比（重要考点）**
> 
> | 保护类型 | $t$ 与 $I$ 的关系 | 选择性实现方式 |
> |----------|-------------------|----------------|
> | **定时限** | $t$ 恒定，与 $I$ 无关 | 靠**时间级差**配合 |
> | **反时限** | $I \uparrow \,\Rightarrow\, t \downarrow$ | 靠**电流大小**自然区分 |
> 
> — AI 注释 · 《电力系统继电保护》（张保会）第 3 章