- **电流保护的接线方式**，是指电流保护中**电流继电器绕组**和**电流互感器二次绕组**之间的**连接方式**。
- 常用的**相间短路电流保护**接线方式有以下 **4 种**：
	- **三相三继电器接线方式**、
	- **两相两继电器接线方式**、
	- **两相三继电器接线方式**、
	- **两相电流差接线方式**，
	- 如图 3-3 所示。![[图3-3 电流保护的接线方式.png|center|394]]
- 由图 3-3 可见，对于不同的接线方式，**流入继电器的电流**和**电流互感器二次绕组的电流**并不总是相等，其比值称为**接线系数**，即：
$$K_c = \frac{I_m}{I_2}$$