# 一、小接地电流电网不同地点发生的两点接地短路
- 在**小接地电流电网**中**单相接地**时，接地点流过的仅为电网的**零序电容电流**，**相间电压**依然是**对称**的，对**负荷没有影响**。
- 为提高供电的**可靠性**，允许**小接地电流电网**带一点接地**继续**运行一段时间，因此，在**这种电网**中的**不同线路**上发生**两点接地短路**时，要求**保护动作**只**切除一个接地故障点**，以提高**供电可靠性**。
## 1. 串联电路中的动作情况
- 若采用**完全星形接线**：则 **$100\%$ 正确动作**。
- 若采用**两相两继电器接线**：则有 **$2/3$ 的概率正确动作**。
![[图3-4 串联线路两点接地示意图.png|center|322]]
- 在**图 3-4** 所示的**串联线路**上发生**不同线路不同相两点接地**时，希望只**切除距电源较远**的那条线路 **BC**，而不要切除线路 **AB**，因为这样可以继续保证对**变电站 B** 的**供电**。
	- 当**保护 1** 和 **2** 均采用**三相星形接线**（完全星形）时，由于两个保护之间在**定值**和**时限**上都是按照**选择性**的要求配合整定的，因此就能够保证 **$100\%$** 地只**切除线路 BC**。
	- 若采用**两相星形接线**（不完全星形），则当线路 **BC** 上是 **B 相接地**时，**保护 1** 不能动作（B 相未装继电器），此时只能由**保护 2** 动作**切除线路 AB**，因而**扩大了停电范围**。
- 由此可见，这种接线方式在不同线路不同相别的两点接地组合中，只能保证有 **$2/3$ 的概率**（不包含线路 BC 的 B 相的 4 种不同线不同相的两点接地）**有选择性**地切除远处一条线路。

## 2. 并联（放射形）电路中的动作情况
- 若采用**完全星形接线**：则 **$100\%$ 不能正确动作**（指无法实现只切除一条线路的目标）。
- 若采用**两相两继电器接线**：则有 **$2/3$ 的概率正确动作**。
![[图3-5 并联线路两点接地示意图.png|center|331]]
- 如**图 3-5** 所示，在变电站引出的**放射形线路**上发生不同线路不同相两点接地时，希望**任意切除一条线路**即可。
	- 采用**三相星形接线**：两套保护均将起动。如果**保护 1** 和**保护 2** 的**时限整定相同**，则将同时动作**切除两条线路**，因此**不必要的切除两条线路**的概率就是 **$100\%$**。
	- 采用**两相星形接线**：即使出现这种情况，也能保证有 **$2/3$ 的概率**（包含任一线路 B 相的 4 种不同线不同相的两点接地）**只切除一条线路**。这是因为只要某一条线路上 **B 相**一点接地，由于 **B 相未装保护**该线路就不被切除。

 表 3-1 并联线路不同相两点接地时保护的动作情况

|**线路 I 故障相别**|**A**|**A**|**B**|**B**|**C**|**C**|
|---|---|---|---|---|---|---|
|线路 II 故障相别|B|C|A|C|A|B|
|**保护 1 动作情况**|+|+|—|—|+|+|
|**保护 2 动作情况**|—|+|+|+|+|—|
|**$t_1=t_2$ 时，停电线路数**|1|2|1|1|2|1|

> [!NOTE] 符号说明
> 
> “**+**” 表示动作；“**—**” 表示不动。

- 对于**小接地电流电网**，当采用以上两种**接线方式**时各有优缺点。但为了**节省投资**，一般都采用**不完全星形接线**。
# 二、$Yd11$ 接线变压器后发生的两相短路
- **$Yd11$ 接线变压器**在**电力系统**中应用较多。下面以**降压变压器**为例进行分析。
- 当变压器的**三角形侧**发生**两相短路**，而其**主保护拒动**时，应由**后备保护**即接于变压器**星形侧**的**过电流保护**动作切除故障。
	- 当变压器**过电流保护**采用**三相三继电器式接线**时，在变压器**三角形侧**发生 **$a$、$b$ 两相短路**时，**星形侧**接于 **$B$ 相**的继电器电流比其他两相**大 $1$ 倍**，故**灵敏系数大 $1$ 倍**；
	- 当采用**两相两继电器式接线**时，由于 **$B$ 相**无**电流互感器**和**电流继电器**，故**灵敏系数**可能比**完全星形接线降低一半**；
	- 若采用**两相三继电器式接线**，则第三个继电器流过的电流是其他两相的**和**，**灵敏度**相当于**三相完全星形接线**，显然，这种**接线方式**既**经济**，又保证了**灵敏度**。
	- **结论**：
		1. **$Yd11$ 接线**的变压器在**三角形侧**发生**两相短路**时，在**星形侧**与故障**同相名**的**滞后相**上会出现其他两相 **$2$ 倍**的短路电流。
		2. **$Yd11$ 接线**的变压器在**星形侧**发生**两相短路**时，在**三角形侧**与故障**同相名**的**超前相**上会出现其他两相 **$2$ 倍**的短路电流。
    

# 三、两相电流差接线
- **两相电流差接线**的**接线系数**随着**运行方式**的变化而变化，所以这种**接线方式**的**灵敏性较低**，而且在 **$Yd11$ 接线变压器**后发生**两相短路**时保护可能**拒动**
- 这种**接线方式**的主要优点是使用元件较少、较**经济**
- 这种**接线方式**主要用于**灵敏系数**较易满足的**低压线路**和**电动机保护**上。