- **三相星形接线**需要 **$3$ 个电流互感器**、**$3$ 个电流继电器**和 **$4$ 根二次电缆**，相对来说是**复杂**和**不经济**的。
- 根据以上的分析和比较，两种**星形接线方式**的使用情况如下。
	1.  **三相星形接线**
		- 广泛应用于**发电机**、**变压器**等大型**贵重电气设备**的保护中，因为它能提高保护动作的**可靠性**和**灵敏度**。
		- 此外，它也用于**中性点直接接地系统**中，作为**相间短路**和**单相接地短路**的保护。
		- 但实际上，由于**单相接地短路**照例都采用专门的**零序电流保护**，因此，为此目的而采用**三相星形接线方式**的并不多。
	2. **两相星形接线**
		- 由于**两相星形接线**较为**简单经济**，因此在**中性点直接接地系统**和**非直接接地电网**中，都广泛地用作**相间短路**的保护。
		- 此外，在分布很广的**中性点非直接接地系统**中，**两点接地短路**发生在**并联线路**上的可能性要比发生在**串联线路**上的可能性大得多。在这种情况下，采用**两相星形接线**就可以保证有 **$2/3$ 的概率**只切除一条线路，这一点比用**三相星形接线优越**。
		- 当电网中的**电流保护**采用**两相星形接线方式**时，应在所有的线路格将保护装置安装在相同的两相上（一般都装于 **$A$、$C$ 相**上），以保证在不同线路上发生各种**两点及多点接地**时，都能**可靠切除故障**。