- *无时限电流速断保护***
	- 动作时间短**、**速动性好**，
	- 但其**动作电流较大**、**不能保护线路全长**；
- *限时电流速断保护*
	- 有较短的**动作时限**，而且**能保护线路全长**，
	- 却**不能作为相邻元件的后备保护**；
- *定时限过电流保护*
	- **动作电流**较前两段小，**保护范围大**，
	- 既**能保护本线路的全长**，又**能作为相邻线路的后备保护**，
	- 但其**动作时间较长**，**速动性差**。

- 因此，为保证**迅速**而**有选择性**地切除故障，常常将上述 **$3$ 种保护**组合在一起，构成**阶段式电流保护**，
	- 将**电流速断**称为**电流 $\text{I}$ 段**，
	- **限时电流速断**称为**电流 $\text{II}$ 段**，
	- **过电流保护**称为**保护 $\text{III}$ 段**，
	- 其原理接线如图 3-6 所示。![[图3-6 三段式电流保护的原理接线图.png|center|442]]