### 1. 技术背景与方案选择
![[图3-7 电流电压连锁保护的配合.png|center|375]]
如图 **3-7** 所示，**电流速断保护**在**最大运行方式**下有**最大**的**保护区**，在其他运行方式下，**保护区**将**缩小**。当**系统运行方式**变化很大时，**瞬时电流速断保护**可能**没有保护区**，**限时电流速断保护**的**灵敏系数**可能**小于 1**，都不能满足要求。

在实际运行中，系统出现**极端**（**最大**或**最小**）**运行方式**的时间是比较短的，通常是在两者之间的**经常运行方式**下工作。因此，比较合理的方案是，使**速断保护**在**正常运行方式**下有**较大**的**保护区**，而在**最大**或**最小运行方式**下又**不会误动作**。

为此，可采用**电流电压连锁速断保护**。该保护的**测量元件**由**过电流继电器**和**低电压继电器**共同组成，二者**互相闭锁**，只有**两种继电器都动作**时，才能作用于**断路器跳闸**。

---

### 2. 电流电压连锁保护的配合（图 3-7）

(a) **系统原理简图**：

包含发电机 $G$、母线 $A$（安装有断路器 $QF_1$）、线路 $L_1$、母线 $B$（安装有断路器 $QF_2$）。

(b) **动作特性配合曲线**：

图中展示了电流 $I$ 与电压 $U$ 随线路长度 $l$ 变化的分布规律：

- **电流曲线**（1、2、3）：随故障点距离 $l$ 增大而减小。
    
- **电压曲线**（4、5、6）：随故障点距离 $l$ 增大而增大。
    
- **整定值**：图中标准了电流动作值 $I_{act \cdot 1}^I$ 与电压动作值 $U_{act \cdot 1}^I$。
    
- **保护范围**：图中标识了约 $80\% L_{AB}$ 的保护区间。
    

---

### 3. 运行方式对保护区的影响结论

按照合理的方法进行**整定计算**后，其保护区的动态变化规律如下：

- **最大运行方式**：
    
    - **电压元件**的**保护区**将**缩小**。
        
    - **电流元件**的**保护区**将**增大**。
        
- **最小运行方式**：
    
    - **电流元件**的**保护区**将**缩小**。
        
    - **电压元件**的**保护区**将**增大**。
        

> [!ABSTRACT] 核心逻辑自检
> 
> 电流与电压元件的保护区具有**互补特性**。当一种运行方式导致电流保护区缩小时，电压保护区反而会扩大，从而保证了在多变的运行方式下，保护装置依然能维持较为稳定的**综合保护范围**。