- 第 3 章所讲的**三段式电流保护**是仅利用**相间短路**后电流幅值增大的特征来区分故障与正常运行状态的，以**动作电流的大小**和**动作时限的长短**配合来保证有选择地切除故障。
	- 这种原理在**多电源网络**中使用遇到困难，例如在图 4-1 所示的**双侧电源网络**接线中，由于两侧都有电源，为了合上和断开线路，在每条线路的两侧均需装设**断路器**和**保护装置**。![[图4-1 双侧电源网络及其保护动作方向的规定.png|center|434]]
	- 当图 4-1 (a) 的 $k_1$ 点发生短路时，应由**保护 2、6** 动作跳开断路器切除故障，不会造成停电，这正是**双端供电**的优点。
	- 但是单靠电流的幅值大小能否保证**保护 5、1** 不误动作？
		- 假如在 $A-B$ 线上短路时流过保护 5 的**短路电流**小于在 $B-C$ 线路上短路时流过的电流，则为了对 $A-B$ 线路起保护作用，保护 5 的**整定电流**必然小于 $B-C$ 线路上短路时的短路电流，从而在 $B-C$ 线短路时**误动作**。
		- 同理分析，当 $C-D$ 线路上短路时流过保护 1 的电流小于 $B-C$ 线路短路时流过的电流时，在 $B-C$ 线路上短路时也会造成保护 1 的**误动作**。
		- 假定保护的**正方向**是由**母线指向线路**，分析可能误动作的情况，都是在保护的**反方向短路**时可能出现。
	- 分析图 4-1 (a) 的 $k_1$ 点发生短路时流过线路的**短路功率**（一般指短路时母线电压与线路电流相乘所得到的**感性功率**）方向，是从电源经过线路流向短路点，与保护 2、3、4 和保护 6、7、8 的**正方向一致**。
	- 分析 $k_2$ 点和其他任意点的短路，都有相同的特征，即**短路功率的流动方向**正是保护应该动作的方向，并且短路点两侧的保护只需要按照**单电源**的配合方式**整定配合**，即可满足**选择性**要求。
- 保护中如果加装一个可以判别短路功率流动方向的**元件**，并且当功率方向由**母线流向线路**（**正方向**）时才动作，并与电流保护共同工作，便可以**快速、有选择性地**切除故障，称为*方向性电流保护*。
- 方向性电流保护既利用了**电流的幅值特征**，又利用了**功率方向的特征**。
- 在图 4-1 所示的**双侧电源网络**接线中，
	- 假设电源 $E_{II}$ 不存在，则发生短路时，保护 1、2、3、4 的动作情况与由电源 $E_I$ 单独供电时一样，它们之间的**选择性**是能够保证的。
	- 如果电源 $E_I$ 不存在，则保护 5、6、7、8 由电源 $E_{II}$ 单独供电，此时它们之间也同样能够保证动作的**选择性**。
- 以上分析启示我们，当两个电源同时存在时，在每个保护上加装**功率方向元件**，该元件只当功率方向由**母线流向线路**时动作，而当短路功率方向由**线路流向母线**时不动作，从而使保护继电器的动作具有一定的**方向性**。
	- 按照这个要求配置的功率方向元件及规定的动作方向如图 4-1 (c) 所示。
	- 当双侧电源网络上的电流保护装设**方向元件**以后，就可以把它们拆开看成是两个**单侧电源网络**的保护，两组方向保护之间不要求有配合关系，这样第 3 章所讲的**三段式电流保护**的工作原理和整定计算原则就仍然可以应用了。
	- 例如，在图 4-1 (d) 中给出了方向过电流保护的**阶梯型时限特性**。由此可见，方向性电流保护的主要特点就是在原有电流保护的基础上增加一个**功率方向判断元件**，以保证在**反方向故障**时把保护**闭锁**使其不致误动作。
- **电流保护的新问题**：相邻元件 $AB$ 线路发生故障时，电流保护 3 也有短路电流通过，保护也可能会**误动作**。——措施：加 **$KW$**。