- 在双侧电源电网或单侧电源环网中，并不是所有的电流保护都要装设**功率方向元件**才能保证选择性，而是靠动作电流值的整定、动作时限的配合**不能满足**选择性要求时，才需要装设方向元件。

- **总原则**：反方向发生故障时，可能会误动作的电流保护才需要装设。
	1. *无时限电流速断保护*：反方向发生故障时，若流过保护的**最大短路电流**大于保护的动作电流，需要装设。
	2. *限时电流速断保护*：反方向发生故障时，若保护范围超过故障元件速断保护的保护范围，即故障元件速断保护范围**末端故障**的最大短路电流大于保护的动作电流，需要装设。
	3. *定时限过电流保护*：反方向发生故障时，若故障元件保护的**动作时限大于等于**本保护的动作时限，需要装设。