- 根据保护**正方向**、**反方向**故障时参数的不同实现。——通过检测加入 **$KW$** 的电流、电压**相位关系**实现，如图 4-4 所示。
	- 例如根据**短路电流的方向**不同来实现。
		- 发生**正向故障**时，短路电流的方向总是由断路器**母线侧流向线路侧**，简称**母线—线路**；
		- 而发生**反向故障**时，短路电流的方向总是由断路器**线路侧流向母线侧**，简称**线路—母线**。
![[图4-4 功率方向继电器工作原理说明.png|center|333]]

- 现以图 4-4 (a) 所示的系统为例，说明判断功率方向继电器正、反方向故障的工作原理。
	- 以装于 $BC$ 线路上的 $B$ 侧方向过电流保护中方向继电器为例。
		- 电流以由**母线流向线路**作为假定正方向，而电压以**母线高于地**为假定正方向，如图 4-4 (a) 所示。
		- 当**正方向 $k_1$ 点**发生三相短路时，电流、电压相量如图 4-4 (b) 所示。$\phi_{k1}$ 在 $0^\circ \sim 90^\circ$ 内变化，即 $\phi_{k1}$ 为**锐角**。
		- 当**反方向 $k_2$ 点**发生三相短路时，电流、电压相量如图 4-4 (c) 所示，$\phi_{k2}$ 同样在 $0^\circ \sim 90^\circ$ 范围内变化，故 $180^\circ + \phi_{k2}$ 为**钝角**。
	- 所以功率方向继电器的工作原理实质上就是判断**母线电压**和**流入线路电流**间**相位角**是否在 $-90^\circ \sim 90^\circ$ 范围内，其动作条件可用下式表示：
$$-90^\circ \le \arg \frac{\dot{U}}{\dot{I}_k} \le 90^\circ$$
- 实际上在构成功率方向继电器时，常常通过**间接方式**来比较母线电压和线路电流之间的相位。

- **对继电保护中功率方向继电器的基本要求：**
	1. 应具有**明确的方向性**，即在正方向发生各种故障（包括故障点有**过渡电阻**的情况）时，能**可靠动作**，而在反方向发生任何故障时可**可靠不动作**。
	2. 故障时继电器的动作有足够的**灵敏度**。