# 一、电压死区
- 由于方向继电器存在一个**最小动作电压** $U_{m \cdot min}$，因此在靠近母线的某一段线路上发生**三相短路**时，母线残压小于 $U_{m \cdot min}$，方向继电器无法动作，称这段区域为方向继电器的“电压死区”**。
- 由于 $LG-11$ 型方向继电器的电压变换器 $TVM$ 采用的是谐振变压器，因此在靠近母线处发生三相短路时，虽然 $\dot{U}_m$ 突然降为零，但由于谐振回路里还储藏有电场和磁场能量，故这个谐振回路还要以固有频率继续振荡，直到能量耗尽为止，即 $TVM$ 一次侧的电压还可保持一段时间，因此，这个串联谐振回路又称为“*记忆”回路*。
	- 它有助于消除电压“死区”。
	- 但记忆作用消失后，电压死区仍然存在。
- 因此，
	- 对**无时限方向电流保护**，其记忆作用可消除方向元件的电压死区，
	- 而带方向的**限时电流速断**和**定时限过电流保护**，由于动作带有**时限**，而记忆作用时间短，因此，不能消除方向元件的电压死区。

# 二、潜动现象

- 若将电压输入端短接，只通入电流 $\dot{I}_m$，或令 $\dot{I}_m = 0$，只加入电压时，极化继电器绕组组上出现动作电压或制动电压的现象，称为**方向元件潜动**。
	- 只加电压时的潜动称为**电压潜动**，
	- 只加电流时的潜动称为**电流潜动**。
	- $KP$ 绕组上出现动作电压，称为**正潜动**，
	- $KP$ 绕组上出现制动电压，称为**负潜动**。
- 无论是电流潜动还是电压潜动，严重时都会造成保护**误动作、拒动或降低灵敏度**。
- 产生潜动的原因，主要是**比较回路中参数不对称**。
- 为消除电流潜动可调整电阻 **$R_2$**，
- 为消除电压潜动可调整电阻 **$R_1$**。