- **定义**：功率方向继电器的接线方式是指它与**电流互感器**及**电压互感器**的二次绕组之间的连接方式，即 $\dot{I}_m$ 和 $\dot{U}_m$ 应该采用什么电流和电压的问题。
    
- **对 $KW$ 接线方式的要求**：
	- 在考虑接线方式时，必须保证功率方向继电器能**正确判断短路功率的方向**，
		- 即在正方向发生任何形式的故障时，功率方向继电器都能动作，并有较高的**灵敏度**，
		- 而当反方向发生故障时，功率方向继电器不动。
		- 为了有较高的灵敏度，要求接入继电器的电流 $\dot{I}_m$ 和电压 $\dot{U}_m$，在发生故障时应具有**较高的数值**，且其相位角 $\phi_m$ 尽可能接近**最灵敏角 $\phi_{sen}$**。
    

- 由于功率方向继电器的主要任务是**判断短路功率的方向**，因此对其接线方式应提出如下要求：
	1. 正方向任何形式的故障都能动作，而当反方向故障时则可靠不动。
	2. 故障以后加入继电器的电流和电压应**尽可能地大**一些，并使继电器尽可能地**灵敏动作**。