- 相间短路保护用功率方向继电器常用的接线方式为 **$90^\circ$ 接线方式**，即加**本相电流**，加**其余两相电压**的这种接线方式，如图 4-5 及表 4-1 所示。![[图4-5 功率方向继电器90°接线示意图.png|center|402]]

表 4-1 $90^\circ$ 接线方式功率方向继电器接入的电流及电压

| **功率方向继电器** | **接入电流 I˙m​**   | **接入电压 U˙m​**      |
| ----------- | --------------- | ------------------ |
| **$KW_1$**  | **$\dot{I}_A$** | **$\dot{U}_{BC}$** |
| **$KW_2$**  | **$\dot{I}_B$** | **$\dot{U}_{CA}$** |
| **$KW_3$**  | **$\dot{I}_C$** | **$\dot{U}_{AB}$** |
- 以 $A$ 相功率方向继电器 $KW_1$ 为例，
	- 其 $\dot{I}_m = \dot{I}_A$，$\dot{U}_m = \dot{U}_{BC}$，
	- 当系统三相对称，且功率因数 $\cos\phi = 1$ 时，**$\dot{I}_m$ 超前 $\dot{U}_m$ 相位角 $90^\circ$**，
	- $90^\circ$ 接线方式因此而得名。
>[!info] **注意：**
>方向继电器中 **$TVM$** 和 **$TX$** 的一次线圈同名端都标有 **“$\cdot$”** 号，在将继电器分别接入**电流互感器**和**电压互感器**二次侧时，必须注意正确连接，否则不能正确判断功率方向。


- 分析 **$90^\circ$ 接线**的目的是选择一个合适的**功率方向继电器内角**，使得在正方向发生各种相间短路故障时，功率方向继电器不仅能正确判断故障方向，而且具有较高的**灵敏度**。
- 为此，现在习惯规定的正方向下，分析在保护正方向发生各种相间故障时 $\phi_m$ 的变化范围，进而得出**灵敏角**和**内角**的取值范围。

- **功率方向继电器采用 $90^\circ$ 接线方式的优点：**
	1. 适当选择最灵敏角 $\phi_{sen}$，对于线路上发生各种**相间短路**都能正确动作。
	2. 对于**两相短路**都有较高的电压，保证有较高的灵敏度。
>[!info] **注意：** 
>对功率方向继电器的接线必须十分注意继电器电流和电压接入的**极性**，如果有一个绕组的极性接错，就会出现正方向短路时**拒动**，而反方向短路时**误动作**的现象，导致发生严重事故。