- 前面分析两相短路时**功率方向继电器**的动作情况，是在假定故障前电网是**空载**的前提下进行的。即当接线方式正确时，故障相的功率方向继电器都能正确判断故障的方向，**非故障相**功率方向继电器不会动作。
- 如果故障前电网是**带负荷运行**的，那么在同样的故障情况下，**非故障相**中仍有**负荷电流**通过，这个电流称为**非故障相电流**。它将可能使方向电流保护**误动作**。下面以两相短路为例，分析非故障相电流对功率方向继电器动作行为的影响。
- 在图 4-10 所示的电网中，线路 $L_2$ 在 $k$ 点发生 **BC 两相短路**，对保护 1 来说，是**反方向短路**，通过保护 1 的故障相 B、C 相中的短路电流分别为 $\dot{I}_{kB}$、$\dot{I}_{kC}$，方向从**线路指向母线**，B、C 相的功率方向继电器**不动**。![[图4-10 两相短路时非故障相中负荷电流影响的示意图.png|center]]
- 而**非故障相 A 相**中的电流为**负荷电流**（假定正常运行时负荷电流方向由 $\dot{E}_{II}$ 指向 $\dot{E}_I$），方向由**母线指向线路**，因而 **A 相的功率方向继电器会动作**。