![[图4-11 方向过电流保护的起动方式.png|center]]
- 图 4-11（a）为方向过电流保护的**按相启动接线**，
	- 即先把同名相的电流继电器 $KA$ 和功率方向继电器 $KW$ 的触点直接**串联**，再把各同名相串联支路**并联**起来，然后与时间继电器 $KT$ 的线圈串联。
- 图 4-11（b）为方向过电流保护的**不按相启动接线**
	- 即先把各相电流继电器 $KA$ 的触点相并联、各相功率方向继电器的触点相并联，再将其**串联**，然后与时间继电器 $KT$ 的线圈串联。
- 这两种接线虽然都带有方向元件，但对**躲过非故障相电流影响**的效果完全不同。
- 在图 4-11 中，由于**非故障相电流**的影响，
	- 保护 1 的 **A 相方向元件启动**，而**电流启动元件不动**；
	- B、C 相的**电流启动元件动作**，而**方向元件不动**。
		- 此时，若按图 4-11（a）接，保护 1 **不会误动作**，
		- 若按图 4-11 (b) 接线，保护 1 **会误动作**，
	- 可见，在**方向电流保护**中，必须采用**按相启动接线**。