- **接地故障**是指导线与大地之间的不正常连接，包括**单相接地故障**和**两相接地故障**。据统计，**单相接地故障**占高压线路总故障次数的 **70%** 以上，占配电线路总故障次数的 **80%** 以上，且绝大多数相间故障都是由单相接地故障发展而来的。
# 一、分类标准
- 对于中性点接地方式，常用的是按**单相接地短路时接地电流的大小**分为两类：
	- **大电流接地系统**（有效接地方式）：国际上通常以零序综合电抗与正序综合电抗的比值 $\frac{X_{0\Sigma}}{X_{1\Sigma}}$ 来衡量。我国规定，当 **$\frac{X_{0\Sigma}}{X_{1\Sigma}} \ge 4 \sim 5$** 时，属于**小电流接地系统**，否则属于大电流接地系统（有的国家该比例定为 3）。
	- **小电流接地系统**（非有效接地方式）。
# 二、我国电力系统的应用规范
- 我国根据**供电可靠性**和**限制过电压**两个因素规定：
	- **$110kV$ 及以上**电压等级：采用**中性点直接接地**方式。
	- **$35kV$ 及以下**系统：采用**中性点不接地**或**经消弧线圈接地**。
	- **城市电缆供电网络**：可采用**小电阻接地**方式。
# 三、中性点直接接地系统
- 接地故障发生后，**接地点**与**大地**、**中性点**、**相导线**形成**短路通路**，因此故障相将有**大短路电流**流过。为了保证不损坏故障设备，**断路器必须动作**以**切除故障线路**。
- 结合单相接地故障发生的概率，这种接地方式对于用户供电的**可靠性是较低的**。
- 另一方面，这种中性点接地系统发生单相接地故障时：
	- **接地相电压降低**，**非接地相电压几乎不变**；
	- **接地相电流增大**，**非接地相电流几乎不变**。
- 因此这种接地方式可以**不考虑过电压问题**，但是**必须排除故障**。
# 四、经小电阻接地系统
- 接于**中性点**与**大地**之间的**电阻**限制了**接地故障电流**的大小，也限制了故障后**过电压**的水平。这是一种在国外应用较多、在国内开始应用的中性点接地方式，属于**中性点有效接地系统**。
- **接地故障**发生后依然有数值较大的接地故障电流产生，**断路器必须迅速切除**接地线路，同时也将导致对用户的**供电中断**。
- 这种接地方式主要用于**大城市电缆供电网络**规模很大，接地时**电容电流太大**，难以补偿的系统。
# 五、中性点不接地系统发生
- **单相接地故障**后，由于中性点不接地，因此没有形成**短路电流通路**，故障相和非故障相都将流过**正常负荷电流**，**线电压仍保持对称**。
	- **优点**：可以**短时不予切除**。这段时间可以用于查明故障原因并排除故障，或者进行**倒负荷操作**，因此该中性点接地方式对于用户的**供电可靠性高**。
	- **缺点与风险**：
	    - **接地相电压将降低**，**非接地相电压将升高至线电压**，对电气设备**绝缘造成威胁**，单相接地发生后**不能长期运行**。
	    - 事实上，对于中性点不接地系统，由于**线路分布电容**（电容数值不大，但容抗很大）的存在，接地故障点和导线对地电容还是能够形成电流通路的，从而有数值不大的**电容性电流**在导线和大地之间流通。
			- 一般情况下，这个**容性电流**在接地故障点将以**电弧形式**存在：
				1. **物理危害**：电弧高温会损毁设备，引起附近建筑物燃烧起火。
				2. **过电压风险**：不稳定的电弧燃烧还会引起**弧光过电压**，造成非接地相**绝缘击穿**进而发展成为**相间故障**，导致断路器动作跳闸，中断对用户的供电。
		    - **对策**：为了减小不接地系统单相接地时的短路电流，可以在中性点增加**消弧线圈**。
# 六、中性点经消弧线圈接地系统
- **中性点经消弧线圈接地系统**的动作逻辑如下：
	- **正常运行时**：接于**中性点**与大地之间的**消弧线圈**无电流流过，消弧线圈不起作用。
	- **接地故障发生后**：
	    1. **中性点**将出现**零序电压**。
	    2. 在这个电压的作用下，将有**感性电流**流过消弧线圈并注入发生了接地的电力系统。
	    3. 该感性电流会**抵消**在接地点流过的**电容性接地电流**，从而消除或者减轻**接地电弧电流**的危害。
- **核心说明**：
	- 经消弧线圈**补偿**后，接地点将不再有容性电弧电流，或者只有很小的残余电流流过。
	- **注意**接地确实发生了，**接地故障可能依然存在**。
	- **电压特征**：**接地相电压降低**，而**非接地相电压依然很高**（升高至线电压）。
	- **运行要求**：即便有了补偿，**长期接地运行依然是不允许的**。
# 七、接地故障性质与保护要求
- 上述 4 种接地故障类是按照中性点结构区分的。实际上，**接地故障点**的状况也将影响**接地电流**的大小和性质。
	- **故障点分类**：
	    - **金属性接地**：故障点阻抗趋近于零。
	    - **非金属性接地**：包括经**电弧**接地、经**树枝**、**杆塔**接地或它们的组合接地。
	    - **高阻接地**：主要特点是**接地电流数值小**，难以检测。
# 八、各种系统单相接地时对保护的要求
1. **中性点直接接地系统**：接地保护应**迅速动作于 $\text{QF}$ 跳闸**。
2. **中性点非直接接地系统**：接地保护**延时动作于发信号**。
# 九、零序保护的优势与挑战
- 基于上述分析，当**中性点有效接地系统**发生了接地故障后，必须快速检出并切除。
	- **显著特征**：接地故障发生后会出现**零序电压**和**零序电流**。
	- **零序保护的优势**：
   > [!IMPORTANT] 重要
    > 
    > 零序保护甚至比用于**相间故障**的过电流保护和方向过电流保护**更灵敏和更快速**。
    > 
    > **原因**：相间过流保护必须躲过**正常运行时的最大负荷电流**（定值设得高），而零序保护在正常对称运行时几乎没有分量，因此整定值可以设得很低。
    
	- **局限性**：中性点经小电阻接地的系统发生**高阻接地故障**后，由于接地回路阻抗大、接地电流小，仍难以构成保护。
# 十、非有效接地系统的特征
- 不同于有效接地系统，**非有效接地系统**发生单相接地故障后，除出现**零序电压**外，**接地电流普遍较小或者根本没有**，故障特征不明显。
	- **典型情况**：中性点不接地的短线路（无分布电容，也无电容电流）故障、消弧线圈**完全补偿**的中性点接地系统故障等。
	- **运行策略**：此类故障不影响对用户的正常供电，直接危害较小。但运行人员必须知道发生了故障。
	- **发展趋势**：保护动作后只是**给出报警信号而不需要跳闸**。这也促使了中性点非有效接地系统**单相接地选线技术**的出现和发展。