- 根据**零序网络**（见图 5-1）可写出**故障点处**、**母线 A** 和**母线 B** 处的**零序电压**：![[图5-1 单相接地短路时零序分量特点.png|center|458]]
$$\dot{U}_{k0} = -\dot{I}'_{0}(Z_{T1 \cdot 0} + Z'_{k0})$$
$$\dot{U}_{A0} = -\dot{I}'_{0}Z_{T1 \cdot 0}$$
$$\dot{U}_{B0} = -\dot{I}''_{0}Z_{T2 \cdot 0}$$
- **故障点处**的**零序电流**：

$$\dot{I}_0 = \frac{\dot{E}_{\Sigma}}{Z_{1\Sigma} + Z_{2\Sigma} + Z_{0\Sigma}}$$

- 根据**分流定理**，得故障点左侧的**零序电流**：

$$\dot{I}'_{0} = \dot{I}_{0} \frac{Z''_{k0} + Z_{T2 \cdot 0}}{Z'_{k0} + Z''_{k0} + Z_{T1 \cdot 0} + Z_{T2 \cdot 0}}$$
- 根据**单相接地故障**的**序网**，得**故障相**在故障点处的**各序电压**和**电流**：
$$\dot{U}_{k1} = -(\dot{U}_{k2} + \dot{U}_{k0})$$
$$\dot{I}_{k1} = \dot{I}_{k2} = \dot{I}_{k0}$$
- 由于**各序电流**的**共轭复数**也相等，因此**各序复数功率**之间的关系为：
$$\tilde{S}_{k1} = -(\tilde{S}_{k2} + \tilde{S}_{k0})$$