1. 系统中任意一点发生**接地短路**时，都将出现**零序电流**和**零序电压**，**故障点处零序电压最高**，**变压器中性点处零序电压为零**。**零序电压**由故障点到中性点呈**线性分布**。
2. **零序电流**的大小和分布情况主要取决于电网中线路的**零序阻抗**、**中性点接地变压器**的**零序阻抗**及**中性点接地**的变压器**数量**和**分布**，而与**电源数量**、**分布**无直接关系。当系统运行方式行方式发生改变时，若**线路**和**中性点接地**的**变压器数量**及其**分布不变**，则**零序阻抗**和**零序网络**就保持不变。
3. 零序或负序功率方向**与**正序功率方向相反，即对于**故障线路**：
	- **正序功率方向**：由**母线指向线路**。
	- **零序功率方向**：由**线路指向母线**。
		- 相量关系推导
			1. **正序系统**：正序电流**滞后**正序电压 $90^\circ$（假设为纯感性网络）。
			    - 设正序电压为参考相量 $\dot{U}_1$，则正序电流可表示为：$$\dot{I}_1 = -jI_1$$
			2. **零序系统**：零序电流却**超前**零序电压 $90^\circ$。
			    - 设零序电压为参考相量 $\dot{U}_0$，则零序电流可表示为：$$\dot{I}_0 = jI_0$$
			3. **结论**：
			    - 均以电压为参考相量，则**正序电流与零序电流相位差 $180^\circ$**，所以其**功率方向相反**。