- 对于**电缆**和**电缆引出的架空线路**，通常采用**零序电流互感器**（TAN）获得零序电流。使用时**电缆线直接穿过**电流互感器的铁芯，如图 5-3 所示。![[图5-3 零序电流互感器接线示意图.png|center]]
- 与零序电流过滤器相比，采用零序电流互感器的主要优点是**不存在**由于互感器**励磁特性不同**而产生**不平衡电流**的现象。
### 关键物理量定义
- **零序电流相量和**：$$\sum \dot{I} = \dot{I}_A + \dot{I}_B + \dot{I}_C = 3\dot{I}_0$$
- **励磁电流误差**（导致不平衡电流）：$$\dot{I}_{unb} = \dot{I}_{\mu A} + \dot{I}_{\mu B} + \dot{I}_{\mu C}$$
    _(注：在理想情况下，非接地故障时该值为 0)_