
- **零序电流保护**与相间短路的电流保护一样，也可采用**阶段式结构**，通常采用**三段式保护**，也有采用**四段式**的。
- 三段式零序电流中，**第 I 段为无时限零序电流速断保护**，**第 II 段为限时零序电流速断保护**，**第 III 段为零序过电流保护**。
# 一、无时限零序电流速断保护（零序 I 段）
- **零序 I 段保护**反映测量点的零序电流大小而**瞬时动作**
- 为保证**选择性**，保护范围**不超过线路全长**。
- 在发生单相或两相接地故障时，可先求出**零序电流 $3I_0$** 随线路长度 $L$ 变化的曲线，然后进行保护整定计算。

- **零序电流瞬时速断保护**的整定原则如下：
	1. **躲开下一条线路出口处单相或两相接地短路时可能出现的最大零序电流 $3I_{0 \cdot \max}$**，引入可靠系数 $K_{rel}$（一般取 $1.2 \sim 1.3$），即：
		$$I'_{act} = K_{rel} \times 3I_{0 \cdot \max}$$
	2. **躲开断路器三相触头不同期合闸时所出现的最大零序电流 $3I_{0 \cdot ut}$**，引入可靠系数 $K_{rel}$，即：
		$$I'_{act} = K_{rel} \times 3I_{0 \cdot ut}$$
		- 如果保护装置的动作时间大于断路器三相不同期合闸的时间，则可以不考虑这一条件。
		- 整定值应选取其中较大者。
			- 但在有些情况下，如按照原则（2）整定将使起动电流过大，使保护范围缩小，也可以采用在手动合闸及三相自动重合闸时使零序 I 段带有一个**小延时（约 0.1s）**，以躲开断路器三相不同期合闸的时间，这样在定值上就无须考虑原则（2）了。
	3. **当线路上采用单相自动重合闸时，按照能够躲开非全相运行状态下又发生系统振荡时所出现的最大零序电流来整定。**
		- 按照原则（1）、（2）整定的零序 I 段，往往不能躲开在非全相运行状态下又发生系统振荡时的最大零序电流；
		- 而如果按原则（3）整定，正常情况下发生接地故障时其保护范围又要缩小，不能充分发挥零序 I 段的作用。
		- 为了解决这个矛盾，通常是设置**两个零序 I 段保护**：
			1. 一个是**按原则（1）、（2）整定**（由于其定值较小，保护范围较大，因此称为**灵敏 I 段**）
				- 它的主要任务是对全相运行状态下的接地故障起保护作用，具有较大的保护范围，而当单相自动重合闸启动时，则将其**自动闭锁**，须待恢复全相运行时才能重新投入。
			2.  另一个是**按原则（3）整定**（由于它的定值较大，因此称为**不灵敏 I 段**）
				- 装设它的主要目的是为了在单相重合闸过程中，其他两相又发生接地故障时用来弥补失去灵敏 I 段的缺陷，尽快地将故障切除。当然，不灵敏 I 段也能反映全相运行状态下的接地故障，只是其保护范围较灵敏 I 段小一些。

> [!info] 总结
>**灵敏 I 段保证全相运行时的灵敏性；
>不灵敏 I 段保证非全相运行时的选择性。**

---

# 二、限时零序电流速断保护（零序 II 段）
- **零序 II 段保护**也反映零序电流的大小而动作，其起动电流首先考虑与**下一条线路的零序电流速断保护**相配合，并带有一个**动作时限**，以保证动作的选择性。
- **零序 II 段**作为**单相接地短路的主保护**，其灵敏系数应按照本线路末端接地短路时的**最小零序电流**来校验，并满足 **$K_{sen} \ge 1.3 \sim 1.5$** 的要求。
- 当由于下一条线路比较短或运行方式变化比较大，不能满足对灵敏系数的要求时，可以考虑用下列方式解决：
	1. 使零序 II 段保护与下一条线路的**零序 II 段配合**，时限再抬高一级。
	2. 保留 **0.5s 的零序 II 段**，同时增加一个按原则（1）整定的保护，这样保护装置中就有两个定值和时限均不相同的零序 II 段。
		1. 一个称为**不灵敏 II 段**，其定值较大，能在正常运行方式和最大运行方式下，以较短的延时切除本线路上所发生的大部分接地故障；
		2. 另一个称为**灵敏 II 段**，其具有较长的延时，它能保证在各种运行方式下线路末端接地短路时保护装置具有足够的灵敏系数。
	3. 从系统接线的全局考虑改用**接地距离保护**。

> [!info] 总结
> **灵敏 II 段保证轻微故障时的灵敏性；
> 不灵敏 II 段保证严重故障时的速动性。**
# 三、零序过电流保护（零序 III 段）
- **零序 III 段保护**的作用
	- 相当于相间短路的过电流保护，在一般情况下是作为**后备保护**使用的；
	- 但在**大电流接地系统**中的**终端线路**上，能快速切除全线上的接地故障，也可以作为**主保护**使用。
- 在零序过电流保护中，对继电器的**起动电流**，原则上是按照**躲开在下一条线路出口处相间短路时所出现的最大不平衡电流**来整定，引入可靠系数 $K_{rel}$，即为：
	$$I_{act}^{'''} = K_{rel} \times 3I_{unb \cdot \max}$$
	- 按上述原则整定的零序过电流保护，其起动电流一般都很小（在二次侧为 **$2 \sim 3A$**），因此，在本电压级网络中发生接地短路时它都可能起动，这是为了保证保护的**选择性**，
	- 各保护的**动作时限**也应按照**图 5-4** 所示的原则来确定。![[图5-4 零序过电流保护的时限特性.png|center]]
	- **图 5-4** 所示的网络接线中，安装在受端变压器 $T_1$ 上的**零序过电流保护 4** 可以是**瞬时动作**的，因为在 **$Yd$ 变压器**低压侧的任何故障都不能在高压侧引起零序电流，因此，就无须考虑与保护 $1 \sim 3$ 的配合关系。
	- 按照选择性的要求，保护 5 应比保护 4 高出一个**时间段**，保护 6 又应比保护 5 高出一个时间段等。

- 为了便于比较，在**图 5-4** 中也绘出了**相间短路过电流保护**的动作时限，它是从保护 1 开始逐级配合的。由此可见，在同一线路上的零序过电流保护与相间短路的过电流保护相比，将具有**较小的时限**，这也是它的一个优点。