**变电站**是联系发电厂和用户的中间环节，起着**变换和分配电能的作用**（*不可作为生产*）。从发电厂送出的电能一般经过升压远距离输送，再经过多次降压后用户才能使用，电力系统中的变电站的数量多于发电厂，系统变压器的容量约是发电容量的 **7～10** 倍，电力系统原理接线如图 1-9 所示。 
![[图1-9 电力系统原理接线图.png|center|448]]

# 一、枢纽变电站
- 位于电力系统的枢纽点，**汇集多个大电源**和**多回联络线**。
- *电压等级一般为 $330\text{kV}$ 及以上。
- 发生全所停电事故，将引起**系统解列**，甚至系统崩溃。
# 二、中间变电站
- **交换功率**，**汇集**$2 \sim 3$ 个电源。
- *电压等级一般为 $220 \sim 330\text{kV}$*。
- 发生全所停电事故，将引起**区域电网解列**
# 三、地区变电站
- 主要任务是**给地区的用户**（城市、工业园区）**供电**，它是一个地区或城市的主要变电站。
- *电压等级一般为 $110 \sim 220\text{kV}$。
- 全所停电只影响本地区或城市的用电。
# 四、终端变电站
- 在输电线路的终端，接近**负荷**点，经降压后**直接向用户供电**（*负荷供电*）。
- *高压侧电压多为 $110\text{kV}$。
- 全所停电后，只是用户受到损失。
#  五、开关站（开闭所）
- 为提高输电线路运行稳定性和便于分配电能，而在线路中间设置的由母线、断路器、隔离开关、互感器、无功补偿装置和相应的控制保护和自动装置等组成的**没有主变压器的设施**，
- **无主变**：
	- 进出线电压等级相同
	- 站用电（$330\text{V}$）一般取自外来电源。
- **输电线路分段**：
	- 减少故障范围
	- 减少过电压水平
	- 加装**无功补偿装置**（加电抗器 $L$ ）
		- $Q_c=\frac{U^2}{X_c}\Rightarrow U$ $\uparrow$（*容升效应*）， $L$ 可以抵消$Q_c$
		- 如果在**配电网**中（供电：负荷多为电动机，感性负荷$Q_L$），无功补偿以电容器$C$ 为主
